<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Connection to a Computer </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-RS-232_Data_Frame_Format.html" />
<link rel="next" title="Next" href="33250A-RS-232_Troubleshooting.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1363395"> </a><h2 class="pHeading1">
Connection to a Computer 
</h2>
<a name="wp1051765"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
To connect the function generator to a computer, you must have the&#160;proper interface cable. Most computers are DTE (<span style="font-style: italic">Data&#160;Terminal Equipment</span>) devices. Since the function generator is also a DTE device, you must use a DTE-to-DTE interface cable. These cables are also called <span style="font-style: italic">null-modem</span>, <span style="font-style: italic">modem-eliminator</span>, or <span style="font-style: italic">crossover cables</span>. 
</div>
<a name="wp1051767"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The interface cable must also have the proper connector on each end and the internal wiring must be correct. Connectors typically have 9 pins (DB-9 connector) or 25 pins (DB-25 connector) with a &quot;male&quot; or &quot;female&quot; pin configuration. A male connector has pins inside the connector shell and a female connector has holes inside the connector shell. 
</div>
<a name="wp1051769"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
If you cannot find the correct cable for your configuration, you may have to use a <span style="font-style: italic">wiring adapter</span>. If you are using a DTE-to-DTE cable, make sure the adapter is a &quot;straight-through&quot; type. Typical adapters include gender changers, null-modem adapters, and DB-9 to DB-25 adapters. 
</div>
<a name="wp1051773"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
If your computer has a 9-pin serial port with a male connector, use the cable included with the function generator. If you need an additional cable, order the F1047-80002 cable which is part of the <span style="font-style: italic">Agilent 34398A Cable Kit</span>. This cable has a 9-pin female connector on each end. 
</div>
<a name="wp1055250"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The cable pin diagram is shown below (this is the pinout for the cable shipped with the 33250A). For proper operation, you must use an <br />RS-232 cable with the same pinout as shown below. 
</div>
<a name="wp1268608"> </a><p class="pBodyRelative">
</p>
<div align="left"><img src="images/rs232cbl.jpg" height="217" width="448" id="wp1268609" border="0" hspace="0" vspace="0"/></div><p class="pBodyRelative">

</p>
    </blockquote>

    <hr />

    

    
  </body>
</html>
