<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>DATA:ATTRibute:AVERage? [&lt;arb name&gt;] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-DATADELeteALL.html" />
<link rel="next" title="Next" href="33250A-DATAATTRibuteCFACtor_arb_name.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1221220"> </a><h2 class="pHeading1">
<span style="font-weight: bold">DATA:ATTRibute:AVERage? </span>[&lt;<span style="font-style: italic">arb name</span>&gt;]<span style="font-weight: bold"> </span>
</h2>
<a name="wp1221221"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Query the <span style="font-style: italic">arithmetic average</span> of all data points for the specified arbitrary waveform (-1 <span style="font-family: Symbol">£</span> &#160;<span style="font-style: italic">average&#160;</span> <span style="font-family: Symbol">£</span> +1). The default <span style="font-style: italic">arb name</span> is the arbitrary waveform currently active (selected with FUNC:USER command). 
</div>
<a name="wp1221222"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you query a waveform that is not currently stored in memory, a&#160;&quot;Specified arb waveform does not exist&quot; error is generated. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
