<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Error Conditions </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Instrument_State_Storage.html" />
<link rel="next" title="Next" href="33250A-Beeper_Control.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1056063"> </a><h2 class="pHeading1">
Error Conditions 
</h2>
<a name="wp1070708"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
A record of&#160;up to 20 command syntax or hardware errors can be stored in the function generator&#39;s error queue. <span style="font-style: italic">See&#160;chapter 5 for&#160;a complete listing of the errors.</span>
</div>
<a name="wp1070727"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Errors are retrieved in first-in-first-out (FIFO) order. The&#160;first error returned is the first error that was stored. Errors are cleared as you read them. The function generator beeps once each time an error is&#160;generated (unless you have disabled the beeper).
</div>
<a name="wp1070736"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If more than 20 errors have occurred, the last error stored in the queue (the most recent error) is replaced with &quot;<span style="font-style: italic">Queue overflow</span>&quot;. No&#160;additional errors are stored until you remove errors from the queue. If no errors have occurred when you read the error queue, the&#160;function generator responds with &quot;<span style="font-style: italic">No error</span>&quot;. 
</div>
<a name="wp1070729"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The&#160;error queue is cleared by the *CLS (clear status) command or when the power is cycled. The errors are also cleared when you read the error queue. The error queue <span style="font-style: italic">is not</span> cleared by an instrument reset (*RST command). 
</div>
<a name="wp1057874"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/help_keyjo.jpg" height="26" width="36" id="wp1057872" border="0" hspace="0" vspace="0"/>and then select the topic entitled &quot;<span style="font-style: italic">View the remote command error queue</span>&quot; (topic number 2). Then press the <span style="font-weight: bold">SELECT</span> softkey to view the errors in the error queue. As shown below, the first error in the list (i.e., the error at the top of the list) is the first error that was generated. <br /><br /><br /><br /><br /><br /><img src="images/Error_screenjp.jpg" height="76" width="273" id="wp1057876" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1057878"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;SYSTem:ERRor?&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;<span style="font-style: italic">Reads one error from the error queue</span> <br /><br />Errors have the following format (the error string may contain up to 255 characters). <br /><br />&#160;-113,&quot;Undefined header&quot; 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
