<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>FSK &quot;Hop&quot; Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FSK_Carrier_Frequency.html" />
<link rel="next" title="Next" href="33250A-FSK_Rate.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1052498"> </a><h2 class="pHeading1">
FSK &quot;Hop&quot; Frequency 
</h2>
<a name="wp1052873"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The maximum alternate (or &quot;hop&quot;) frequency depends on the function selected as shown below. <span style="font-style: italic">The default is 100 Hz for all functions</span>. </div>
<div align="left">
<table border="1" id="wp1052876table1052874">
  <caption></caption>
  <tr align="left">    <td><a name="wp1052876"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1052878"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1052880"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1052882"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1052883"> </a><div class="pCellBody">
Square
</div>
<a name="wp1052884"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1052885"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1052887"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052888"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052889"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052890"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
</td>
    <td><a name="wp1052892"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052893"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052894"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1052895"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1052902"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The internal modulating waveform is a <span style="font-style: italic">square wave</span> with a 50% duty&#160;cycle.
</div>
<a name="wp1052899"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the output frequency is determined by the signal level on the rear-panel <span style="font-style: italic">Trig In</span> connector. When&#160;a logic <span style="font-style: italic">low</span> level is present, the <span style="font-style: italic">carrier</span> frequency is output. When a logic <span style="font-style: italic">high</span> level is present, the <span style="font-style: italic">hop</span> frequency is output. 
</div>
<a name="wp1052850"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal">:</span>&#160;<span style="font-style: normal; font-weight: normal">To set the &quot;hop&quot; frequency, press the </span><span style="font-style: normal; font-weight: bold">Hop&#160;Freq</span><span style="font-style: normal"> softkey. Then use the knob or numeric keypad to enter the desired frequency.</span>
</div>
<a name="wp1052851"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Remote Interface Operation<span style="font-style: normal">:</span> <br /><span style="font-style: normal"><br />&#160;FSKey:FREQuency {&lt;</span>frequency<span style="font-style: normal">&gt;|MINimum|MAXimum} <br /></span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
