<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Frequency Modulation (FM) </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Modulating_Source.html" />
<link rel="next" title="Next" href="33250A-To_Select_FM_Modulation.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Modulating_Source.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-To_Select_FM_Modulation.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046039"> </a><h2 class="pHeading1">
Frequency Modulation (FM) 
</h2>
<a name="wp1046040"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
A modulated waveform consists of a <span style="font-style: italic">carrier waveform</span> and a <span style="font-style: italic">modulating&#160;waveform</span>. In FM, the frequency of the carrier is varied by&#160;the instantaneous voltage of the modulating waveform. 
</div>
<a name="wp1046041"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
For more information on the fundamentals of Frequency Modulation, refer to chapter 7, &quot;Tutorial&quot;. 
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Modulating_Source.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-To_Select_FM_Modulation.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
