<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Output Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Function.html" />
<link rel="next" title="Next" href="33250A-Output_Amplitude.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045862"> </a><h2 class="pHeading1">
Output Frequency 
</h2>
<a name="wp1081436"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
As shown below, the output frequency range depends on the function currently selected. <span style="font-style: italic">The default frequency is 1 kHz for all functions</span>.</div>
<div align="left">
<table border="1" id="wp1081439table1081437">
  <caption></caption>
  <tr align="left">    <td><a name="wp1081439"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1081441"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1081443"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1081445"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1081446"> </a><div class="pCellBody">
Square
</div>
<a name="wp1081447"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1081448"> </a><div class="pCellBody">
Pulse
</div>
<a name="wp1081449"> </a><div class="pCellBody">
Noise, DC
</div>
<a name="wp1081450"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1081452"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1081453"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1081454"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1081455"> </a><div class="pCellBody">
500 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1081456"> </a><div class="pCellBody">
Not Applicable<br />1 <span style="font-family: Symbol">m</span>Hz
</div>
</td>
    <td><a name="wp1081458"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1081459"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1081460"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1081461"> </a><div class="pCellBody">
50 MHz
</div>
<a name="wp1081462"> </a><div class="pCellBody">
Not Applicable
</div>
<a name="wp1081463"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1081465"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Function Limitations</span>:&#160;If you change to a function whose maximum frequency is less than that of the current function, the frequency is adjusted to the maximum value for the new function. For&#160;example, if&#160;you are currently outputting an 80&#160;MHz sine wave and then change to the ramp function, the function generator will automatically adjust the output frequency to 1&#160;MHz (the upper limit for ramps).
</div>
<a name="wp1079503"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Burst Limitation</span>:&#160;For internally-triggered bursts, the minimum frequency is 2 mHz. For sine and square waveforms, frequencies above 25&#160;MHz are allowed only with an &quot;infinite&quot; burst count.
</div>
<a name="wp1048193"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Duty Cycle Limitations<span style="font-style: normal">:&#160;For square waveforms, the function generator may not be able to use the full range of duty cycle values at higher frequencies as shown below.<br /><br />&#160;	20% to 80%&#160;(</span>frequency<span style="font-style: normal; text-decoration: none"> </span><span style="font-style: normal; text-decoration: underline">&lt;</span><span style="font-style: normal"> 25 MHz)<br />&#160;		40% to 60%&#160;(25 MHz &lt; </span>frequency<span style="font-style: normal; text-decoration: none"> </span><span style="font-style: normal; text-decoration: underline">&lt;</span><span style="font-style: normal"> 50 MHz)<br /></span>		<span style="font-style: normal">&#160;50%&#160;(</span>frequency<span style="font-style: normal"> &gt; 50 MHz)<br /><br />If you change to a frequency that cannot produce the current duty cycle, the duty cycle is automatically adjusted to the maximum value for the new frequency. For example, if you currently have the duty cycle set to 70% and then change the frequency to 60&#160;MHz, the function generator will automatically adjust the duty cycle to 50% (the upper limit for this frequency).</span>
</div>
<a name="wp1071702"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal; font-weight: normal">:&#160;To set the output frequency, press the </span><span style="font-style: normal; font-weight: bold">Freq</span><span style="font-style: normal; font-weight: normal"> softkey for the selected function. Then use the knob or numeric keypad to enter the desired frequency. To set the waveform period instead, press the </span><span style="font-style: normal; font-weight: bold">Freq</span><span style="font-style: normal; font-weight: normal"> softkey again to toggle to the </span><span style="font-style: normal; font-weight: bold">Period</span><span style="font-style: normal"> softkey. </span>
</div>
<a name="wp1048210"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Remote Interface Operation<span style="font-style: normal">:</span> <br /><span style="font-style: normal"><br />&#160;FREQuency {&lt;</span>frequency<span style="font-style: normal">&gt;|MINimum|MAXimum} <br /></span><span style="font-style: normal"><br />You can also use the </span><span style="font-style: normal">APPLy</span><span style="font-style: normal"> command to select the function, frequency, amplitude, and offset with a single command. <br /></span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
