<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:26" />
    <title>Self-Test Errors</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Instrument_Errors.html" />
<link rel="next" title="Next" href="33250A-Calibration_Errors.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Instrument_Errors.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Calibration_Errors.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1050837"> </a><h2 class="pHeading1">
Self-Test Errors
</h2>
<a name="wp1046359"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following errors indicate failures that may occur during a self-test. Refer to the Agilent 33250A <span style="font-style: italic">Service Guide</span> for more information.<br />
</div>
<a name="wp1046364"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
601 
</div>
<a name="wp1046366"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; system logic<br /></span>This error indicates that the main CPU (U202) cannot communicate with the main logic FPGA (U302).
</div>
<a name="wp1046369"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
602
</div>
<a name="wp1046371"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; dsp<br /></span>This error indicates that the main CPU (U202) cannot communicate with the DSP (U506).
</div>
<a name="wp1046374"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
603
</div>
<a name="wp1046376"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; waveform logic<br /></span>This error indicates that the main CPU (U202) cannot communicate with the waveform logic FPGA (U1201).
</div>
<a name="wp1046379"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
604
</div>
<a name="wp1046381"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; even waveform memory bank<br /></span>This error indicates that either the &quot;even&quot; waveform memory (U1304) or the waveform logic FPGA circuitry (U1301, U1302, U1306) has failed.
</div>
<a name="wp1046385"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
605
</div>
<a name="wp1046387"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; odd waveform memory bank<br /></span>This error indicates that either the &quot;odd&quot; waveform memory (U1305) or the waveform logic FPGA circuitry (U1302, U1303, U1307) has failed.
</div>
<a name="wp1046390"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
606
</div>
<a name="wp1046392"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; cross-isolation interface<br /></span>This error indicates that the I/O processor (U105) has either timed out or failed its self-test.
</div>
<a name="wp1046395"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
607&#160;to&#160;614
</div>
<a name="wp1046397"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
607:&#160;Self-test failed; ground <br />608:&#160;Self-test failed; +16V supply <br />609:&#160;Self-test failed; +12V supply <br />610:&#160;Self-test failed; +5V supply <br />611:&#160;Self-test failed; +3.3V supply <br />612:&#160;Self-test failed; -2.1V supply <br />613:&#160;Self-test failed; -5.2V supply <br />614:&#160;Self-test failed; -16V supply <br /><span style="font-weight: normal">These errors indicate that the internal ADC has detected a power supply with a voltage measurement outside of the expected range.</span> 
</div>
<a name="wp1046409"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
615
</div>
<a name="wp1046411"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Self-test failed; primary phase locked loop<br /></span>This error indicates that the primary PLL (U901, U903) has failed to lock.
</div>
<a name="wp1046414"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
616
</div>
<a name="wp1046416"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Self-test failed; secondary phase locked loop at 200 MHz<br /><span style="font-weight: normal">This error indicates that the secondary PLL (U904-U907), which is used for the pulse function, has failed to lock at 200 MHz. </span>
</div>
<a name="wp1046418"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
617
</div>
<a name="wp1046420"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Self-test failed; secondary phase locked loop at 100 MHz<br /><span style="font-weight: normal">This error indicates that the secondary PLL (U904-U907), which is used for the pulse function, has failed to lock at 100 MHz. </span>
</div>
<a name="wp1046422"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
618&#160;to&#160;625
</div>
<a name="wp1081968"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">618:&#160;Self-test failed; display contrast DAC <br />619:&#160;Self-test failed; leading edge DAC<br />620:&#160;Self-test failed; trailing edge DAC<br />621:&#160;Self-test failed; square-wave threshold DAC<br />622:&#160;Self-test failed; time base calibration DAC<br />623:&#160;Self-test failed; dc offset DAC<br />624:&#160;Self-test failed; null DAC<br />625:&#160;Self-test failed; amplitude DAC<br /></span>These errors indicate a malfunctioning system DAC (U701-U705), DAC&#160;MUX logic circuit, or DAC MUX (U706-U708, U603) channels. These self-tests use the internal ADC to verify that the system DAC&#39;s are operating properly. For&#160;each DAC, the readings are taken at 25%, 50%, and 75% of full scale. 
</div>
<a name="wp1081975"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
626&#160;to&#160;630
</div>
<a name="wp1081992"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">626:&#160;Self-test failed; analog-digital path select relay<br />627:&#160;Self-test failed; -10 dB attenuator path<br />628:&#160;Self-test failed; -20 dB attenuator path<br />629:&#160;Self-test failed; +20 dB amplifier path<br /></span>These errors indicate that the specified relay is not being properly switched or the attenuator&#160;/&#160;amplifier is not providing the expected attenuation or gain. These self-tests use the internal ADC to verify that the output path relays, output amplifier hybrid (+20 dB), and output attenuators are operating properly. 
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Instrument_Errors.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Calibration_Errors.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
