<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>TRIGger:SOURce {IMMediate|EXTernal|BUS}  TRIGger:SOURce?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-UNITANGLe_DEGreeRADian_UNITANGLe.html" />
<link rel="next" title="Next" href="33250A-TRIGgerDELay_secondsMINimumMAXimum__TRIGgerDELay_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-UNITANGLe_DEGreeRADian_UNITANGLe.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-TRIGgerDELay_secondsMINimumMAXimum__TRIGgerDELay_MINimumMAXimum.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1279989"> </a><h2 class="pHeading1">
TRIGger:SOURce <span style="font-weight: normal">{</span>IMMediate<span style="font-weight: normal">|</span>EXTernal<span style="font-weight: normal">|</span>BUS<span style="font-weight: normal">}</span> <br />TRIGger:SOURce?
</h2>
<a name="wp1139075"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the trigger source for the <span style="font-style: italic">triggered </span>burst mode only. In the triggered burst mode, the function generator outputs a waveform with the specified number of cycles (<span style="font-style: italic">burst count</span>) each time a trigger is received. After the specified number of cycles have been output, the&#160;function generator stops and waits for the next trigger. The default is&#160;IMM. The :SOUR? query returns &quot;IMM&quot;, &quot;EXT&quot;, or &quot;BUS&quot;
</div>
<a name="wp1139077"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Immediate</span> (internal) source is selected, the frequency at which the burst is generated is determined by the <span style="font-style: italic">burst period</span> (BURS:INT:PER command). 
</div>
<a name="wp1294308"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the function generator will accept a hardware trigger applied to the rear-panel <span style="font-style: italic">Trig In</span> connector. The function generator outputs the specified number of cycles each time <span style="font-style: italic">Trig In</span> receives a TTL pulse with the edge polarity specified by the TRIG:SLOP command (see page <a href="33250A-TRIGgerSLOPe_POSitiveNEGative_TRIGgerSLOPeod.html">193</a>). External trigger signals that occur during a burst are ignored. 
</div>
<a name="wp1402441"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Bus</span> (software) source is selected, the function generator outputs one burst each time a bus trigger command is received. To&#160;trigger the function generator from the remote interface (either&#160;GPIB or RS-232), send the TRIG or *TRG (trigger) command. The&#160;front-panel<img src="images/trigger_keytr.jpg" height="26" width="36" id="wp1271166" border="0" hspace="0" vspace="0"/>key is illuminated when the function generator is waiting for a bus trigger. 
</div>
<a name="wp1312246"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> or <span style="font-style: italic">Bus</span> trigger source is selected, the <span style="font-style: italic">burst count</span> and <span style="font-style: italic">burst phase</span> remain in effect but the <span style="font-style: italic">burst period</span> is ignored.
</div>
<a name="wp1405938"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The APPLy command automatically sets the trigger source to <span style="font-style: italic">Immediate</span> (equivalent to TRIG:SOUR IMM command).
</div>
<a name="wp1391586"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To&#160;ensure synchronization when the <span style="font-style: italic">Bus</span> source is selected, send the *WAI (wait) command. When the *WAI command is executed, the function generator waits for all pending operations to complete before executing any additional commands. For example, the following command string guarantees that the first trigger is accepted and the operation is executed before the second trigger is recognized. <br /><br />&#160;TRIG:SOUR BUS;*TRG;*WAI;*TRG;*WAI
</div>
<a name="wp1155319"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can use the *OPC? (operation complete query) command or the *OPC (operation complete) command to signal when the burst is complete. The *OPC? command returns &quot;1&quot; to the output buffer when the burst is complete. The *OPC command sets the &quot;Operation Complete&quot; bit (bit 0) in the Standard Event register when the burst is&#160;complete. 
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-UNITANGLe_DEGreeRADian_UNITANGLe.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-TRIGgerDELay_secondsMINimumMAXimum__TRIGgerDELay_MINimumMAXimum.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
