<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>To Select Sweep</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Frequency_Sweep.html" />
<link rel="next" title="Next" href="33250A-Start_Frequency_and_Stop_Frequency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1053081"> </a><h2 class="pHeading1">
To Select Sweep
</h2>
<a name="wp1053082"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator will not allow the sweep mode to be enabled at&#160;the same time that burst or any modulation mode is enabled. When you enable sweep, the burst or modulation mode is turned off.
</div>
<a name="wp1053259"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;You must enable sweep <span style="font-style: italic">before</span> setting up any of the other sweep parameters. Press<img src="images/sweep_key.jpg" height="26" width="36" id="wp1053310" border="0" hspace="0" vspace="0"/>to output a sweep using the present settings for frequency, output amplitude, and offset. 
</div>
<a name="wp1053212"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>:&#160;To avoid multiple waveform changes, enable the sweep mode <span style="font-style: italic">after</span> you have set up the other parameters.<br /><br />&#160;SWEep:STATe {OFF|ON}<br /><br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
