<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Using the APPLy Command </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Selecting_a_Trigger_Source.html" />
<link rel="next" title="Next" href="33250A-Output_Frequencykq.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Selecting_a_Trigger_Source.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Output_Frequencykq.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1043851"> </a><h2 class="pHeading1">
Using the APPLy Command 
</h2>
<a name="wp1043852"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
See also <a href="33250A-Output_Configuration.html">&quot;Output Configuration&quot;</a> starting on page <a href="33250A-Output_Configuration.html">49</a> in chapter 3. 
</div>
<a name="wp1043853"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The APPLy command provides the most straightforward method to program the function generator over the remote interface. You can select the function, frequency, amplitude, and offset all in one command as shown in the syntax statement below.
</div>
<a name="wp1330613"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 18pt; margin-right: 0pt; margin-top: 3pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
APPLy:&lt;<span style="font-style: italic">function</span>&gt; [&lt;<span style="font-style: italic">frequency</span>&gt; [<span style="font-weight: bold">,</span>&lt;<span style="font-style: italic">amplitude</span>&gt; [<span style="font-weight: bold">,</span>&lt;<span style="font-style: italic">offset</span>&gt;] ]]
</div>
<a name="wp1330614"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
For&#160;example, the following command string sent from your computer will output a 3&#160;Vpp sine wave at 5 kHz with a -2.5 volt offset.
</div>
<a name="wp1330589"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 18pt; margin-right: 0pt; margin-top: 3pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
APPL:SIN 5 KHZ, 3.0 VPP, -2.5 V<br />
</div>
<a name="wp1330597"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The APPLy command performs the following operations:
</div>
<a name="wp1315213"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Sets the trigger source to <span style="font-style: italic">Immediate</span> (equivalent to sending the TRIG:SOUR IMM command).
</div>
<a name="wp1380984"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Turns off any modulation, sweep, or burst mode currently enabled and places the instrument in the continuous waveform mode. 
</div>
<a name="wp1323689"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Turns on the <span style="font-style: italic">Output</span> connector (OUTP ON command) but <span style="font-style: italic">does not</span> change the output termination setting (OUTP:LOAD command).
</div>
<a name="wp1313714"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Overrides the voltage autorange setting and automatically enables autoranging (VOLT:RANG:AUTO command).
</div>
<a name="wp1380991"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For square waveforms, overrides the current duty cycle setting and automatically selects 50% (FUNC:SQU:DCYC command). 
</div>
<a name="wp1381006"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For ramp waveforms, overrides the current symmetry setting and automatically selects 100% (FUNC:RAMP:SYMM command). 
</div>
<a name="wp1330570"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-style: italic"><br />The syntax statements for the </span><span style="font-style: normal">APPLy</span><span style="font-style: italic"> command are shown on page </span><a href="33250A-APPLy_Command_Syntax.html"><span style="font-style: italic">149</span></a><span style="font-style: italic">.</span>
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Selecting_a_Trigger_Source.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Output_Frequencykq.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
