<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>What is an Event Register?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-What_is_a_Condition_Register.html" />
<link rel="next" title="Next" href="33250A-What_is_an_Enable_Register.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1059365"> </a><h2 class="pHeading1">
What is an Event Register?
</h2>
<a name="wp1299672"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
An <span style="font-style: italic">event register</span> latches the various events from changes in the condition register. There is no buffering in this register; while an event bit is set, subsequent events corresponding to that bit are ignored. This is a read-only register. Once a bit is set, it remains set until cleared by query command (such as STAT:QUES:EVEN?) or a *CLS (clear status) command. A query of this register returns a decimal value which corresponds to the binary-weighted sum of all bits set in that register.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
