<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>External Timebase Reference</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>External Timebase Reference<a name="kanchor438"></a></h1>
        <p>The external timebase reference provides rear panel connectors (<b>10 MHz In</b> and <b>10 MHz Out</b>) and circuitry to allow synchronization between multiple instruments or to an external 10 MHz clock signal. You can also set the phase offset of the output waveform from the front panel or over the remote interface.</p>
        <p>To align the phase of two instruments, use a dual-channel oscilloscope to compare the output signals:</p>
        <ol>
            <li class="IndentTight" value="1">Connect the two instruments, with <b>10 MHz Out</b> connected to <b>10 MHz In</b>. Use the instrument with the more precise timebase as the 10 MHz reference output source.<br /><br /><img src="../_Graphics_/lock_link.png" alt="Instruments connected to lock timebases" /><br /></li>
            <li class="IndentTight" value="2">Connect instrument outputs to scope channel inputs:<br /><br /><img src="../_Graphics_/Synch_Fgens1.png" alt="Connect instruments to scope" /><br /></li>
            <li class="IndentTight" value="3">Set the same frequency on both instruments. The scope should show the signals to be in sync with regard frequency, but not phase. (A square wave works well to show the phase difference.)</li>
            <li class="IndentTight" value="4">For two-channel instruments, phase sync the two channels to each other. This also synchronizes each channel’s modulating waveforms to the carrier.<br /><br /><b>Front panel: </b><br /><br /><img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" /><img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" /><img src="../_Graphics_/Softkey%20-%20Phase.png" alt="Phase softkey" /> <img src="../_Graphics_/Softkey%20-%20Sync%20Internal.png" alt="Sync Internal softkey" /><br /><br /><b>SCPI:</b> <a href="../__I_SCPI/PHASe_Subsystem.htm#PHASe_SYNChronize">[SOURce[1|2]:]PHASe:SYNChronize</a><br /></li>
            <li class="IndentTight" value="5">Leaving the phase setting at its default (zero) on the first instrument, use <b>Adjust Phase</b> to adjust the phase of the second instrument to align the output signals:<br /></li>
        </ol>
        <table style="margin-left: 0;margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td>
                        <img src="../_Graphics_/Synch_Fgens2Left.bmp" style="mc-float: center;width: 171px;height: 164px;" alt="Unaligned image" />
                    </td>
                    <td>
                        <img src="../_Graphics_/Synch_Fgens2Right.bmp" style="mc-float: center;width: 173px;height: 163px;" alt="Aligned image" />
                    </td>
                </tr>
                <tr>
                    <td style="font-weight: bold;text-align: center;">Out of Phase</td>
                    <td style="font-weight: bold;text-align: center;">Aligned</td>
                </tr>
            </tbody>
        </table>
        <p>You can use <b>Set 0 Phase</b> to set a new zero-phase reference point with the two instruments now aligned.</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front-Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />
                <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
                <img src="../_Graphics_/Softkey%20-%20Phase.png" alt="Phase softkey" /> <br /><br />Then set the phase angle using the keypad or knob. Once they are aligned, press <b>Set 0 Phase</b>.</li>
            <li class="IndentTight" value="2"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/PHASe_Subsystem.htm#PHASe">[SOURce[1|2]:]PHASe {&lt;angle&gt;|MINimum|MAXimum}<br /><br />[SOURce[1|2]:]PHASe:REFerence</a>
            </li>
        </ul>
        
    </body>
</html>