<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Internal Timebase Verification</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor448"></a>Internal Timebase Verification</h1>
        <p>Verifies output frequency accuracy. All output frequencies are derived from a single generated frequency.</p>
        <ol>
            <li class="IndentTight" value="1">Connect a frequency counter to the channel 1 output as shown below (the frequency counter input should be terminated at 50 &#937;).<br /><br /><img src="../_Graphics_/adj_setup1.png" alt="Adjustment setup 1" /></li>
            <li class="IndentTight" value="2">Set the instrument to the output described in the table below and measure the output frequency. <i>Be sure the instrument output is enabled.</i></li>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Use</th>
                        <th class="HeadE-Column1-Header1" colspan="3">Waveform Generator</th>
                        <th class="HeadD-Column1-Header1" colspan="2">Measurement</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">&#160;</td>
                        <td class="BodyE-Column1-Body1">Function</td>
                        <td class="BodyE-Column1-Body1">Amplitude</td>
                        <td class="BodyE-Column1-Body1">Frequency</td>
                        <td class="BodyE-Column1-Body1">Nominal</td>
                        <td class="BodyD-Column1-Body1">Error*</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">Q</td>
                        <td class="BodyB-Column1-Body1">Sine Wave</td>
                        <td class="BodyB-Column1-Body1">1.00 Vpp</td>
                        <td class="BodyB-Column1-Body1">10.000,000,0 MHz</td>
                        <td class="BodyB-Column1-Body1">10.000 Mhz</td>
                        <td class="BodyA-Column1-Body1">± 10 Hz</td>
                    </tr>
                </tbody>
            </table>
            <p>* With the <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional high-stability OCXO timebase</a>, the measurement error is ±1 Hz</p>
            <li class="IndentTight" value="3">Compare the measured value to the test limits shown in the table.</li>
        </ol>
        <p>
        </p>
        <p><a href="05%20Performance%20Verification%20Tests.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="07%20AC%20Amplitude%20(high-impedance)%20Verification.htm">Next Calibration Topic</a></p>
        
    </body>
</html>