<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>AC Amplitude (high-impedance) Verification</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor449"></a>AC Amplitude (high-impedance) Verification</h1>
        <p>Checks AC amplitude output accuracy at 1 kHz frequency using each attenuator.</p>
        <ol>
            <li class="IndentTight" value="1">Set the DMM to measure Vrms. Connect the DMM to the channel output as shown below.<br /><br /><img src="../_Graphics_/adj_setup2.png" alt="Adjustment setup 2" /></li>
            <li class="IndentTight" value="2"> Set the instrument to each output  in the table below and measure the output voltage with the DMM. Be sure the output impedance is set to High–Z and the output is enabled.</li>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Use</th>
                        <th class="HeadE-Column1-Header1" colspan="4">Waveform Generator</th>
                        <th class="HeadD-Column1-Header1" colspan="2">Measurement</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">&#160;</td>
                        <td class="BodyE-Column1-Body1">Output Setup</td>
                        <td class="BodyE-Column1-Body1">Function</td>
                        <td class="BodyE-Column1-Body1">Frequency</td>
                        <td class="BodyE-Column1-Body1">Amplitude</td>
                        <td class="BodyE-Column1-Body1">Nominal</td>
                        <td class="BodyD-Column1-Body1">Error*</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z**</td>
                        <td class="BodyE-Column1-Body1">Sine</td>
                        <td class="BodyE-Column1-Body1">1.000 kHz</td>
                        <td class="BodyE-Column1-Body1">400.0 mVrms</td>
                        <td class="BodyE-Column1-Body1">0.400 Vrms</td>
                        <td class="BodyD-Column1-Body1">±0.004707 Vrms</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z</td>
                        <td class="BodyE-Column1-Body1">Sine</td>
                        <td class="BodyE-Column1-Body1">1.000 kHz</td>
                        <td class="BodyE-Column1-Body1">400.0 mVrms</td>
                        <td class="BodyE-Column1-Body1">0.400 Vrms</td>
                        <td class="BodyD-Column1-Body1">±0.004707 Vrms</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z</td>
                        <td class="BodyE-Column1-Body1">Sine</td>
                        <td class="BodyE-Column1-Body1">1.000 kHz</td>
                        <td class="BodyE-Column1-Body1">1.00 Vrms</td>
                        <td class="BodyE-Column1-Body1">1.00 Vrms</td>
                        <td class="BodyD-Column1-Body1">±0.010707 Vrms</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z</td>
                        <td class="BodyE-Column1-Body1">Sine</td>
                        <td class="BodyE-Column1-Body1">1.000 kHz</td>
                        <td class="BodyE-Column1-Body1">2.500 Vrms</td>
                        <td class="BodyE-Column1-Body1">2.5 Vrms</td>
                        <td class="BodyD-Column1-Body1">±0.025707 Vrms</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">Q</td>
                        <td class="BodyB-Column1-Body1">High Z</td>
                        <td class="BodyB-Column1-Body1">Sine</td>
                        <td class="BodyB-Column1-Body1">1.000 kHz</td>
                        <td class="BodyB-Column1-Body1">7.000 Vrms</td>
                        <td class="BodyB-Column1-Body1">7.0000 Vrms</td>
                        <td class="BodyA-Column1-Body1">±0.070707 Vrms</td>
                    </tr>
                </tbody>
            </table>
            <p>* Based upon 1% of setting ±1 mVpp (50 &#937;); converted to Vrms for High–Z.</p>
            <p>** Use the following sequence to set this output:</p>
            <ol style="list-style-type: lower-alpha;">
                <li class="IndentTight2" value="1">Set amplitude to 400.0 mVrms</li>
                <li class="IndentTight2" value="2">Set DC Offset to 1.0 VDC</li>
                <li class="IndentTight2" value="3">Set Auto-Range to OFF</li>
                <li class="IndentTight2" value="4">Set DC Offset Voltage to 0.0 VDC</li>
                <li class="IndentTight2" value="5">After the measurement, set Auto-Range ON for remaining measurements.</li>
            </ol>
            <li class="IndentTight" value="3">Compare the measured value to the test limits shown in the table.</li>
            <li class="IndentTight" value="4">Two-channel instruments only: connect DMM to channel 2 output and repeat steps 2 and 3.</li>
        </ol>
        <p>
        </p>
        <p><a href="06%20Internal%20Timebase%20Verification.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="08%20DC%20Offset%20Voltage%20Verification.htm">Next Calibration Topic</a></p>
        
    </body>
</html>