<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>General Calibration/Adjustment Procedure</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor453"></a>General Calibration/Adjustment Procedure</h1>
        <p>Recommended method for a complete instrument calibration:</p>
        <ol>
            <li class="IndentTight" value="1">Read <a href="02%20Calibration%20Overview.htm#Test_Considerations">Test Considerations</a>.</li>
            <li class="IndentTight" value="2"><a href="05%20Performance%20Verification%20Tests.htm">Perform the verification tests</a> to characterize the instrument (incoming data).</li>
            <li class="IndentTight" value="3">Press <b>[System &gt;&#160;Instr Setup &gt;&#160;Calibrate</b>. If the instrument is secured from calibration, <a href="03%20Calibration%20Security.htm">unsecure it</a>.</li>
            <li class="IndentTight" value="4">Enter the Setup Number for the procedure being performed. The default setup number is "1" and, from the front panel, the number will increment as the procedures are performed.</li>
            <li class="IndentTight" value="5">Select <b>BEGIN</b>.</li>
            <li class="IndentTight" value="6">For setups that require an input, adjust the value shown in the display to the measured value and select <b>ENTER VALUE</b>.</li>
            <li class="IndentTight" value="7">The setup automatically advances to the next required value.<br /><br />To cancel the adjustment procedure, select <b>CANCEL STEP</b>. The display will return to the setup number entry.</li>
            <li class="IndentTight" value="8">When finished, select <b>END CAL</b>.</li>
            <li class="IndentTight" value="9">(Optional) Set a new calibration message using the remote interface. The message (up to 40 characters) is stored with the calibration coefficients.<br /></li>
            <li class="IndentTight" value="10">Secure the instrument against calibration.</li>
            <li class="IndentTight" value="11">Note the new security code and calibration count in the instrument’s maintenance records.</li>
        </ol>
        <p>
        </p>
        <p><a href="10%20-24%20dB%20Range%20Flatness%20Verification.htm">Previous Calibration Topic</a> <a href="12%20Aborting%20a%20Calibration%20in%20Progress.htm">Next Calibration Topic</a></p>
        
    </body>
</html>