<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Sequence of Adjustments</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor455"></a>Sequence of Adjustments</h1>
        <p>The adjustment sequence in the numbered steps minimizes the number of test equipment setups and connection changes.</p>
        <p>You may perform individual adjustments as necessary, but setups 1 through 7 must be performed in order,  before any other setup procedure.</p>
        <p>
        </p>
        <p><a href="12%20Aborting%20a%20Calibration%20in%20Progress.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="14%20Self-Test.htm">Next Calibration Topic</a></p>
        
    </body>
</html>