<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Self-Test</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor456"></a>Self-Test</h1>
        <p>Run self-test to ensure that the instrument is in working order before beginning any additional adjustments.</p>
        <p>Be sure to unlock the instrument and follow the requirements listed in <a href="02%20Calibration%20Overview.htm#Test_Considerations">Test Considerations</a> before beginning any adjustments.</p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[System &gt;&#160;Instr Setup &gt;&#160;Calibrate</b>. Enter setup number 1 and select <b>BEGIN</b>.</li>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Setup</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">1</td>
                        <td class="BodyA-Column1-Body1">Performs the self-test. The Main Output is disabled during test.</td>
                    </tr>
                </tbody>
            </table>
            <li class="IndentTight" value="2">If the instrument fails any self-test, you must repair the instrument before continuing the adjustment procedures.</li>
        </ol>
        <p>A complete self-test (<a href="../__I_SCPI/IEEE-488_Subsystem.htm#TST">*TST?</a>) takes approximately 15 seconds.</p>
        <p>
        </p>
        <p><a href="13%20Sequence%20of%20Adjustments.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="15%20Frequency%20(Internal%20Timebase)%20Adjustment.htm">Next Calibration Topic</a></p>
        
    </body>
</html>