<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Frequency (Internal Timebase) Adjustment</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor457"></a>Frequency (Internal Timebase) Adjustment</h1>
        <p>The instrument stores a calibration constant that sets the crystal oscillator to put out exactly 10 MHz. The instrument should have been running continuously for 30 minutes prior to this calibration adjustment to ensure timebase stability.</p>
        <ol>
            <li class="IndentTight" value="1">Set the frequency counter resolution to better than 0.01 ppm and the input termination to 50 &#937; (if your frequency counter does not have a 50 &#937; input termination, you must provide an external termination). Make the connections shown below.<br /><br /><img src="../_Graphics_/adj_setup1.png" alt="Adjustment setup 1" /></li>
            <li class="IndentTight" value="2">Use the frequency counter to measure the output frequency for each setup in the following table.<br /></li>
            <table style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">&#160;</th>
                        <th class="HeadE-Column1-Header1" colspan="2">Nominal Signal</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Setup</th>
                        <th class="HeadE-Column1-Header1">Frequency</th>
                        <th class="HeadE-Column1-Header1">Amplitude</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">2</td>
                        <td class="BodyE-Column1-Body1">&lt;10 MHz</td>
                        <td class="BodyE-Column1-Body1">~1 Vpp</td>
                        <td class="BodyD-Column1-Body1">Output frequency is slightly less than 10 MHz</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">3</td>
                        <td class="BodyE-Column1-Body1">&gt;10 MHz</td>
                        <td class="BodyE-Column1-Body1">~1 Vpp</td>
                        <td class="BodyD-Column1-Body1">Output frequency is slightly more than 10 MHz</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">4</td>
                        <td class="BodyE-Column1-Body1">~10 MHz</td>
                        <td class="BodyE-Column1-Body1">~1 Vpp</td>
                        <td class="BodyD-Column1-Body1">Output frequency is should be near 10 MHz</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">5*</td>
                        <td class="BodyB-Column1-Body1">10 MHz</td>
                        <td class="BodyB-Column1-Body1">~1 Vpp</td>
                        <td class="BodyA-Column1-Body1">Output frequency should be 10 MHz ± 1 ppm</td>
                    </tr>
                </tbody>
            </table>
            <p>* Constants are stored after completing this setup.</p>
            <li class="IndentTight" value="3">Using the numerical keypad or knob, adjust the displayed frequency at each setup to match the measured frequency. Select <b>ENTER VALUE</b>.</li>
            <li class="IndentTight" value="4">After performing setup 5:</li>
        </ol>
        <ol style="list-style-type: lower-alpha;">
            <li class="IndentTight2" value="1">If your calibration procedures require you to verify the adjustment just made, exit the calibration menu and perform <a href="06%20Internal%20Timebase%20Verification.htm">Internal Timebase Verification</a>.</li>
            <li class="IndentTight2" value="2">  If you are making all of the adjustments and then verifying the instrument’s performance, continue with the next procedure in this section.</li>
        </ol>
        <p>
        </p>
        <p><a href="14%20Self-Test.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="16%20Internal%20ADC%20Adjustment.htm">Next Calibration Topic</a></p>
        
    </body>
</html>