<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>-24 dB Range Flatness Adjustment</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor462"></a>-24 dB Range Flatness Adjustment</h1>
        <ol>
            <li class="IndentTight" value="1"> Connect a precision AC voltmeter to measure the output amplitude as shown below. Connect the BNC cable to the Wide Band input of the Fluke 5790A.<br /><br /><img src="../_Graphics_/adj_setup3.png" alt="Adjustment setup 3" /></li>
            <li class="IndentTight" value="2">Use the precision AC voltmeter to measure the output amplitude for each setup in the table below.<br /><br /><table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0"><col class="Column-Column1" /><col class="Column-Column1" /><col class="Column-Column1" /><col class="Column-Column1" /><thead><tr class="Head-Header1"><th class="HeadE-Column1-Header1">Setup</th><th class="HeadE-Column1-Header1" colspan="2">Nominal Signal</th><th class="HeadD-Column1-Header1">&#160;</th></tr><tr class="Head-Header1"><th class="HeadE-Column1-Header1">&#160;</th><th class="HeadE-Column1-Header1">Frequency</th><th class="HeadE-Column1-Header1">Amplitude</th><th class="HeadD-Column1-Header1">&#160;</th></tr></thead><tbody><tr class="Body-Body1"><td class="BodyE-Column1-Body1">38*</td><td class="BodyE-Column1-Body1">1 kHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">39*</td><td class="BodyE-Column1-Body1">100 kHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">40*</td><td class="BodyE-Column1-Body1">1 MHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">41*</td><td class="BodyE-Column1-Body1">5 MHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">42*</td><td class="BodyE-Column1-Body1">10 MHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">43*</td><td class="BodyE-Column1-Body1">20 MHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">44*</td><td class="BodyE-Column1-Body1">25 MHz</td><td class="BodyE-Column1-Body1">0.192 Vrms</td><td class="BodyD-Column1-Body1">Flatness for -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyB-Column1-Body1">45*</td><td class="BodyB-Column1-Body1">30 MHz</td><td class="BodyB-Column1-Body1">0.192 Vrms</td><td class="BodyA-Column1-Body1">Flatness for -24 dB range</td></tr></tbody></table><br />* Constants are stored after completing this setup.</li>
            <li class="IndentTight" value="3">Using the numeric keypad or knob, adjust the displayed voltage at each setup to match the measured voltage. Select <b>ENTER VALUE</b>.</li>
            <li class="IndentTight" value="4">After performing setup 45:</li>
        </ol>
        <ol style="list-style-type: lower-alpha;">
            <li class="IndentTight2" value="1">If your calibration procedures require you to verify the adjustment just made, exit the calibration menu and perform <a href="10%20-24%20dB%20Range%20Flatness%20Verification.htm">-24 dB Range Flatness Verification</a>.</li>
            <li class="IndentTight2" value="2">  If you are making all of the adjustments and then verifying the instrument’s performance, continue with the next procedure in this section.</li>
        </ol>
        <p>
        </p>
        <p><a href="19%20AC%20Amplitude%20(high-impedance)%20Adjustment.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="21%20-8%20dB%20Range%20Flatness%20Adjustment.htm">Next Calibration Topic</a></p>
        
    </body>
</html>