<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="BURSt Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>BURSt Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
    </head>
    <body>
        <h1>BURSt Subsystem<a name="kanchor67"></a></h1>
        <p>This section describes the BURSt subsystem. </p>
        <h2>Example</h2>
        <p>This summarizes the steps required to generate a burst.</p>
        <ol style="list-style: decimal;list-style-type: decimal;">
            <li class="IndentTight" value="1"><b>Configure 
 the burst waveform:</b> Use <a href="APPLY_Subsystem.htm">APPLy</a> 
 or the equivalent <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a>, <a href="FREQuency_Subsystem.htm#FREQuency">FREQuency</a>, <a href="VOLTage_Subsystem.htm#VOLTage">VOLTage</a>, 
 and <a href="VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a> 
 commands to select the waveform's function, frequency, amplitude, and offset. You can select a sine, square, triangle, ramp, pulse, PRBS, or arbitrary waveform 
 (noise is allowed only in the gated burst mode and DC is not allowed). 
 For internally-triggered bursts, the minimum frequency is 2.001 mHz. For 
 sine and square waveforms, frequencies above 6 MHz are allowed only with 
 an "infinite" burst count.</li>
            <li class="IndentTight" value="2"><b>Select 
 the "triggered" or "gated" burst mode:</b> Select 
 the triggered burst mode (called "N Cycle" on the front panel) or external 
 gated burst mode using <a href="#BURSt_MODE">BURSt:MODE</a>. If you are using gated mode, specify true-high or true-low logic with <a href="#BURSt_GATE_POLarity">BURSt:GATE:POLarity</a>.</li>
            <li class="IndentTight" value="3"><b>Set the burst count:</b> Set the burst count (number of cycles per burst) to any value between 1 and 100,000,000 cycles (or infinite) using the <a href="#BURSt_NCYCles">BURSt:NCYCles</a> command. Used in the triggered burst mode only. In PRBS, <a href="#BURSt_NCYCles">BURSt:NCYCles</a> sets the number of bits of PRBS. Each burst starts at the sequence start.</li>
            <li class="IndentTight" value="4"><b>Set the burst period:</b> Set the burst period (the interval at which internally-triggered bursts are generated) to any value from 1 &#956;s to 8000 seconds using <a href="#BURSt_INTernal_PERiod">BURSt:INTernal:PERiod</a>. Used only in the triggered burst mode with an internal trigger 
 source.</li>
            <li class="IndentTight" value="5"><b>Set the burst starting phase:</b> Set the starting phase of the burst from -360  to +360 degrees using <a href="#BURSt_PHASe">BURSt:PHASe</a>.</li>
            <li class="IndentTight" value="6"><b>Select the trigger source:</b> Select the trigger source using the <a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce</a> command. Used in the triggered burst mode only.</li>
            <li class="IndentTight" value="7"><b>Enable the burst mode:</b> After configuring the other burst parameters, enable the burst mode (<a href="#BURSt_STATe">BURSt:STATe ON</a>).</li>
        </ol>
        <p>The following code produces the oscilloscope image shown below.</p>
        <p class="Shaded">APPLy:SIN 1e5,3 VPP,0<br />BURS:MODE TRIG<br />BURS:NCYC 3<br />BURS:INT:PER 4.4e-5<br />BURS:PHAS 0<br />TRIG:SOUR IMM<br />BURS:STAT ON<br />OUTP 1</p>
        <p>
            <img src="../_Graphics_/scope_3d.png" />
        </p>
        <h2>Burst Modes</h2>
        <p>There are two burst modes, described below. The instrument enables one burst mode at a time.</p>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><b>Triggered Burst Mode (default):</b> The instrument outputs 
 a waveform for a number of cycles (burst count) each time a 
 trigger is received. After outputting the specified number of cycles, 
 the instrument stops and waits for the next trigger. You can configure 
 the instrument to use an internal trigger to initiate the burst 
 or you can provide an external trigger by pressing the front-panel <b>[Trigger]</b> key, 
 by applying a trigger signal to the rear-panel <b>Ext Trig</b> connector, or by 
 sending a software trigger command from the remote interface.</li>
            <li class="IndentTight" value="2"><b>External Gated Burst Mode:</b> The instrument output is either "on" 
 or "off" based on the level of the external signal applied to the rear-panel <b>Ext Trig</b> connector. When this signal is true, the instrument outputs a continuous waveform. When this signal goes false, the current waveform cycle is completed and then the instrument 
 stops while remaining at the voltage corresponding to the starting burst phase of the waveform.</li>
        </ul>
        <p>The following table shows which modes are associated with which burst features.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                    </td>
                    <td class="BodyE-Column1-Body1"><b>Burst Mode</b>
                        <br /><a href="#BURSt_MODE">BURSt:MODE</a>
                    </td>
                    <td class="BodyE-Column1-Body1"><b>Burst Count</b>
                        <br /><a href="#BURSt_NCYCles">BURSt:NCYCles</a>
                        <br />
                    </td>
                    <td class="BodyE-Column1-Body1"><b>Burst Period</b>
                        <br /><a href="#BURSt_INTernal_PERiod">BURSt:INTernal:PERiod</a>
                    </td>
                    <td class="BodyE-Column1-Body1"><b>Burst Phase</b>
                        <br /><a href="#BURSt_PHASe">BURSt:PHASe</a>
                        <br />
                    </td>
                    <td class="BodyD-Column1-Body1"><b>Trigger Source</b>
                        <br /><a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce</a>
                        <br />
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p><b>Triggered Burst Mode:</b>
                            <br />Internal Trigger</p>
                    </td>
                    <td class="BodyE-Column1-Body1">TRIGgered</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyD-Column1-Body1">IMMediate</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1"><b>Triggered Burst Mode:</b>
                        <br />External Trigger</td>
                    <td class="BodyE-Column1-Body1">TRIGgered</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Not Used</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyD-Column1-Body1">EXTernal, BUS</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">
                        <p><b>Gated Burst Mode:</b>
                            <br />External Trigger</p>
                    </td>
                    <td class="BodyB-Column1-Body1">GATed</td>
                    <td class="BodyB-Column1-Body1">Not Used</td>
                    <td class="BodyB-Column1-Body1">Not Used</td>
                    <td class="BodyB-Column1-Body1">Available</td>
                    <td class="BodyA-Column1-Body1">Not Used</td>
                </tr>
            </tbody>
        </table>
        <p>The difference between gated burst and gated output is that gated burst synchronously starts and stops using full waveform cycles, where gated output asynchronously turns instrument output on or off with an external trigger, independent of the waveform phase.</p>
        <h2><a name="kanchor68"></a><a name="BURSt_GATE_POLarity"></a>[SOURce[1|2]:]BURSt:GATE:POLarity {NORMal|INVerted}<br />[SOURce[1|2]:]BURSt:GATE:POLarity?</h2>
        <p class="IndentTight">Selects true-high (NORMal) or true-low (INVerted) logic levels on the rear-panel <b>Trig 
 In</b> connector for an externally gated burst.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{NORMal|INVerted}, default NORMal</td>
                    <td class="BodyD-Column1-Body1">NORM or INV</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Select true-low logic for an externally gated burst:<br />BURS:GATE:POL INV</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor69"></a><a name="BURSt_INTernal_PERiod"></a>[SOURce[1|2]:]BURSt:INTernal:PERiod {&lt;<i>seconds</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]BURSt:INTernal:PERiod?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the burst period for internally-triggered bursts.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1 µs to 8000 s, default 10 ms</td>
                    <td class="BodyD-Column1-Body1">+1.200000000000000E+01</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Sets the burst period to 12 seconds:<br />BURS:INT:PER 12</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">The burst period is the time between the starts of consecutive bursts.</li>
            <li class="IndentTight" value="2">This is used only when IMMediate triggering is enabled (TRIGger[1|2]:SOURce IMMediate). It is ignored when manual or external triggering is enabled (or with gated 
 burst mode).</li>
            <li class="IndentTight" value="3">Burst period must satisfy the formula below. If the burst period is too short, the instrument will increase it as needed to continuously re-trigger the burst.<i>From the remote interface, a "Settings conflict" error will also be generated.</i></li>
        </ul>
        <p style="margin-left: 80px;">Burst Period &gt; (Burst Count / Waveform Frequency) + 200 ns</p>
        <h2><a name="kanchor70"></a><a name="BURSt_MODE"></a>[SOURce[1|2]:]BURSt:MODE {TRIGgered|GATed}<br />[SOURce[1|2]:]BURSt:MODE?</h2>
        <p class="IndentTight">Selects the burst mode.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{TRIGgered|GATed}, default TRIGgered</td>
                    <td class="BodyD-Column1-Body1">TRIG or GAT</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set gated burst mode<br />BURS:MODE GATED</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">TRIGgered: the instrument outputs a waveform for a number of cycles (burst count) each time a trigger is received from the trigger source (<a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce</a>).</li>
            <li class="IndentTight" value="2">In GATed burst mode, the output waveform is on or off, based on the signal at the rear-panel <b>Ext Trig</b> connector. Select this signal's polarity using  <a href="#BURSt_GATE_POLarity">BURSt:GATE:POLarity</a>. When the gate signal is true,  the instrument outputs a continuous waveform. When the gate signal goes false, the current waveform cycle is completed and the instrument stops and remains at the voltage level corresponding to the waveform's starting burst phase. For a noise waveform, the output stops immediately when the gate signal goes false.</li>
            <li class="IndentTight" value="3">GATed: burst count, burst period, and trigger source are ignored (these are used for the triggered burst mode only). If a manual trigger is received (<a href="TRIGger_Subsystem.htm#TRIGger">TRIGger[1|2]</a>
), it is ignored and no error will be generated.</li>
        </ul>
        <h2><a name="kanchor71"></a><a name="BURSt_NCYCles"></a>[SOURce[1|2]:]BURSt:NCYCles {&lt;<i>num_cycles</i>&gt;|INFinity|MINimum|MAXimum}<br />[SOURce[1|2]:]BURSt:NCYCles?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the number of cycles to be output per burst (triggered burst mode only).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Whole number from 1 (default) to 100,000,000, limited as described below</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+5.000000000000000E+01</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return number of cycles per burst:<br />BURS:NCYC 50</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">With <a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce 
 IMMediate</a>, burst count must be less than the product of the maximum burst period (8000 s) and the waveform frequency, as shown below.<br /><br />Burst Count &lt; (Maximum Burst Period)(Waveform Frequency)</li>
        </ul>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">The  increase 
 the burst period up to its maximum value to accommodate the  
 burst count (but the waveform frequency will not be changed). From the remote interface, a "Settings conflict" error will also be generated.</li>
            <li class="IndentTight" value="2">When gated burst mode is selected, the burst count is ignored. However, if you change the burst count while in the gated mode, the instrument remembers 
 the new count and used it when the triggered mode is selected.</li>
        </ul>
        <h2><a name="kanchor72"></a><a name="BURSt_PHASe"></a>[SOURce[1|2]:]BURSt:PHASe {&lt;<i>angle</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]BURSt:PHASe?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the starting phase angle for the burst. 
</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>-360 to +360 degrees, -2<span style="font-family: Symbol;">p</span> to +2<span style="font-family: Symbol;">p</span> radians, or -(period) to +(period), as specified by <a href="UNIT_ANGLe.htm">UNIT:ANGLe</a>. Default 0.</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>+6.0000000000000E+01</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set starting burst phase to 60 degrees:<br />UNIT:ANGLE DEG<br />BURS:PHAS 60</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Note that BURSt:PHASe is used instead of output phase, and when burst is enabled, the output phase is set to 0.</li>
            <li class="IndentTight" value="2">For sine, square, and ramp, 0 degrees is the point at which the waveform crosses 0 V (or DC offset) in a positive-going direction. For arbitrary waveforms, 0 degrees is the first waveform point. Start phase has no effect on noise.</li>
            <li class="IndentTight" value="3">For arbitrary waveforms, BURSt:PHASe is only available if the waveform is 1,000,000 points or less.</li>
            <li class="IndentTight" value="4">Start phase also used in gated burst mode. When the gate signal goes false, the current waveform cycle finishes, and output remains at the voltage level of the starting burst phase.</li>
        </ul>
        <h2><a name="kanchor73"></a><a name="BURSt_STATe"></a>[SOURce[1|2]:]BURSt:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]BURSt:STATe?</h2>
        <p class="IndentTight">Enables or disables burst 
 mode.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>{ON|1|OFF|0}, default OFF</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>0&#160;(OFF)&#160;or&#160;1&#160;(ON)</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Enable burst mode:<br />BURS:STAT ON</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Output phase is set to 0 when burst is enabled.</li>
            <li class="IndentTight" value="2">To avoid multiple waveform changes, enable the burst mode after  configuring the other burst parameters.</li>
            <li class="IndentTight" value="3">The instrument will not allow the burst mode to be enabled at the same time that sweep or any modulation mode is enabled. When you enable burst, the sweep or modulation mode is turned off.</li>
        </ul>
        
    </body>
</html>