<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="MARKer Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>MARKer Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>MARKer Subsystem<a name="kanchor211"></a></h1>
        <p>The MARKer subsystem configures the point within an arbitrary waveform, sweep, or burst at which the front-panel <b>Sync</b> signal goes low.</p>
        <h2>Commands and Queries</h2>
        <ul>
            <li class="IndentTight" value="1"><a href="#MARKer_CYCLe">MARKer:CYCle</a> - cycle of a burst at which <b>Sync</b> signal goes low</li>
            <li class="IndentTight" value="2"><a href="#MARKer_FREQuency">MARKer:FREQuency</a> - frequency at which <b>Sync</b>  signal goes low</li>
            <li class="IndentTight" value="3"><a href="#MARKer_POINt">MARKer:POINt</a> - point in an arbitrary waveform at which <b>Sync</b> signal goes low</li>
        </ul>
        <p>Each of these commands  causes sync/marker to transition to high at start of burst, sweep, or arbitrary waveform (<a href="OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPut:SYNC:POLarity</a> may reverse this.).</p>
        <h2><a name="kanchor212"></a><a name="MARKer_CYCLe"></a>[SOURce[1|2]:]MARKer:CYCLe {&lt;<i>cycle_num</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]MARKer:CYCLe? [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the marker cycle number at which the front-panel <b>Sync</b> signal goes low in a burst mode operation. <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPut:SYNC:POLarity</a> may reverse this..</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Whole number from 2  to number of cycles in the burst plus one (NCYCles+1), default 2</td>
                    <td class="BodyD-Column1-Body1">+2.000000000000000E+03</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set the marker cycle to 2000:<br />MARK:CYCL 2000</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">This is valid only if burst is enabled and <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTP:SYNC:MODE</a> is MARKer.</li>
            <li class="IndentTight" value="2">With burst enabled, marker cycle must be less than number of cycles in burst plus one. Attempting to set the marker cycle outside this range will set marker cycle equal to middle of burst. From the remote interface, a "Settings conflict" error will also be generated.</li>
        </ul>
        <h2><a name="kanchor213"></a><a name="MARKer_FREQuency"></a>[SOURce[1|2]:]MARKer:FREQuency {&lt;<i>frequency</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]MARKer:FREQuency?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the marker 
 frequency at which the front-panel <b>Sync</b> signal goes low during a sweep. <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPut:SYNC:POLarity</a> may reverse this..</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Any frequency between start and stop frequency, default 500 Hz</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+2.000000000000000E+03</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p>Set marker frequency to 2 kHz:<br />MARK:FREQ 2000</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">This is valid only if burst is enabled and <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTP:SYNC:MODE</a> is MARKer.</li>
            <li class="IndentTight" value="2">When sweep is enabled, marker frequency must  be between start frequency and stop frequency. Attempting to set the marker cycle outside this range will set marker frequency to start frequency or frequency (whichever is closer). From the remote interface, a "Settings conflict" error will also be generated.</li>
        </ul>
        <h2><a name="kanchor214"></a><a name="MARKer_POINt"></a>[SOURce[1|2]:]MARKer:POINt {&lt;<i>sample_number</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]MARKer:POINt?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the sample number at which the front-panel <b>Sync</b> signal goes low within the active arbitrary waveform. <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPut:SYNC:POLarity</a> may reverse this..</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Whole number from 4 to number of samples in waveform, minus 3; default is midpoint of arbitrary waveform</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+1.000000000000000E+01</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set marker point to 10th sample in waveform:<br />MARK:POIN 10</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Command only sets marker point in currently active arbitrary waveform (<a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary">FUNCtion:ARBitrary</a>), not in a sequence.</li>
            <li class="IndentTight" value="2">Command is valid only under these conditions:&#160;</li>
            <li class="IndentTight2" value="3"><a href="OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTPut:SYNC:MODE</a> set to MARK, FUNC set to ARB, <a href="FREQuency_Subsystem.htm#FREQuency_MODE">FREQuency:MODE</a> set to CW</li>
            <li class="IndentTight2" value="4">OUTPut:SYNC:MODE set to CARR, FUNC set to ARB, <a href="BURSt_Subsystem.htm#BURSt_STATe">BURSt</a> ON.</li>
            <li class="IndentTight2" value="5">OUTPut:SYNC:MODE set to CARR, FUNC set to ARB, FREQuency:MODE set to SWEEP</li>
            <li class="IndentTight2" value="6">OUTPut:SYNC:MODE set to MARK, internal modulation active, and either <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a> set to ARB or a modulating waveform's internal function is set to ARB</li>
            <li class="IndentTight2" value="7">OUTPut:SYNC:MODE set to MARK, external modulation active, and FUNCtion set to ARB</li>
        </ul>
        
    </body>
</html>