<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <body>
        <h1>PM Subsystem<a name="kanchor262"></a></h1>
        <p>The PM subsystem allows you to phase modulate a waveform.</p>
        <p>This summarizes the steps required to generate a phase modulated waveform.</p>
        <ol style="list-style: decimal;list-style-type: decimal;">
            <li class="IndentTight" value="1"><b>Configure carrier waveform:</b> Use <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a>, <a href="FREQuency_Subsystem.htm#FREQuency">FREQuency</a>, <a href="VOLTage_Subsystem.htm#VOLTage">VOLTage</a>, and <a href="VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a>  to specify the carrier waveform's function, frequency, amplitude, and offset.</li>
            <li class="IndentTight" value="2"><b>Select modulation source (internal, external, CH1 or CH2):</b><a href="01%20(Modulation)_SOURce.htm"> PM:SOURce</a>. For an external modulation source, skip steps 3 and 4.</li>
            <li class="IndentTight" value="3"><b>Set modulating 
 waveform:</b> <a href="#PM_INTernal_FUNCtion">PM:INTernal:FUNCtion</a></li>
            <li class="IndentTight" value="4"><b>Set modulating 
 frequency:</b> <a href="#PM_INTernal_FREQuency">PM:INTernal:FREQuency</a></li>
            <li class="IndentTight" value="5"><b>Set phase 
 deviation:</b> <a href="#PM_DEViation">PM:DEViation</a></li>
            <li class="IndentTight" value="6"><b>Enable PM:</b><a href="02%20(Modulation)_STATe.htm"> PM:STATe:ON</a>
            </li>
        </ol>
        <p>The following code produces the oscilloscope image shown below.</p>
        <p class="Shaded">FUNCtion SQU<br />FREQuency +1.0E+04<br />VOLTage +1.0<br />VOLTage:OFFset 0.0<br />PM:SOURce INT<br />PM:DEViation +90<br />PM:INTernal:FREQuency +2500<br />PM:INTernal:FUNCtion RAMP<br />PM:STATe 1<br />OUTPut1 1</p>
        <p>
            <img src="../_Graphics_/scope_6d.png" />
        </p>
        <h2><a name="kanchor263"></a><a name="PM_DEViation"></a>[SOURce[1|2]:]PM:DEViation {&lt;<i>deviation in degrees</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]PM:DEViation?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the phase deviation in degrees. This value represents the peak variation in phase of the modulated waveform from the carrier waveform.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">0 to 360, default 180</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+9.000000000000000E+01</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Set phase deviation to ± 90 degrees<br />PM:DEV 90</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">With the External modulating source, deviation is controlled by the ±5 V signal level on the rear-panel <b>Modulation In</b> connector. For example, if you have set the frequency deviation to 180 degrees, then a +5 V signal level corresponds to a +180 degree phase deviation. Lower external signal levels produce less deviation, and negative signal levels produce negative deviation.</li>
        </ul>
        <h2><a name="kanchor264"></a><a name="PM_INTernal_FREQuency"></a>[SOURce[1|2]:]PM:INTernal:FREQuency {&lt;<i>frequency</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]PM:INTernal:FREQuency?  [{MINimum|MAXimum}] 
</h2>
        <p class="IndentTight">Sets the frequency of the modulating waveform. The waveform chosen as the modulating source will operate at that frequency, within the frequency limits of that waveform.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1 &#956;Hz to the maximum allowed for the internal function. Default 10 Hz.</td>
                    <td class="BodyD-Column1-Body1">+1.000000000000000E-06</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Set modulating frequency to 10 kHz:<br />PM:INT:FREQ 10000<br /><br />Set modulating frequency to 1 &#956;Hz:<br />PM:INT:FREQ MIN</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">When you select an arbitrary waveform as the modulating source, the frequency changes to the frequency of the arbitrary waveform, which is based on the sample rate and the number of points in the arbitrary waveform.</li>
            <li class="IndentTight" value="2">When using an arbitrary waveform for the modulating source, changing this parameter also changes the cached metadata representing the arbitrary waveform's sample rate. You can also change the modulating frequency of an arbitrary waveform with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_FREQuency">FUNCtion:ARBitrary:FREQuency</a>, <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_PERiod">FUNCtion:ARBitrary:PERiod</a>, and <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_SRATe">FUNCtion:ARBitrary:SRATe</a>.  These commands and the modulation frequency command are directly coupled in order to keep the arbitrary waveform  behaving exactly as it was last played. If you later turn modulation off and select that same arbitrary waveform as the current function, its sample rate (and corresponding frequency based upon the number of points) will be the same as it was when played as the modulation source.</li>
            <li class="IndentTight" value="3">If the internal function is TRIangle, UpRamp, or DnRamp, the maximum frequency limited to 200 kHz. If the internal function is PRBS, the frequency refers to bit rate and is limited to 50 Mbps.</li>
            <li class="IndentTight" value="4">This command should be used only with the internal modulation source  (<a href="01%20(Modulation)_SOURce.htm">PM:SOURce INTernal</a>).</li>
        </ul>
        <h2><a name="kanchor265"></a><a name="PM_INTernal_FUNCtion"></a>[SOURce[1|2]:]PM:INTernal:FUNCtion &lt;<i>function</i>&gt;<br />[SOURce[1|2]:]PM:INTernal:FUNCtion?</h2>
        <p class="IndentTight">Selects shape of modulating waveform.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>{SINusoid|SQUare|RAMP|NRAMp|TRIangle|NOISe|PRBS|ARB}, default SINusoid<br /><a href="Internal%20Function%20Waveforms.htm">View internal function waveforms.</a></p>
                    </td>
                    <td class="BodyD-Column1-Body1">SIN, SQU, RAMP, NRAM, TRI, NOIS, PRBS, or ARB</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Select a sine wave as the modulating waveform:<br />PM:INT:FUNC SIN</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">This command should be used only with the internal modulation source  (<a href="01%20(Modulation)_SOURce.htm">PM:SOURce INTernal</a>).</li>
            <li class="IndentTight" value="2">You can use noise as the modulating waveform, but you cannot use noise, pulse, or DC as the carrier.</li>
        </ul>
        
    </body>
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>PM Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
</html>