<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>AM:DEPTh {&lt;depth in percent&gt;|MINimum|MAXimum}  AM:DEPTh? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-AMINTernalFREQuency_frequencyMINimumMAXimum__AMINTernalFREQuency.html" />
<link rel="next" title="Next" href="33250A-AMSTATe_OFFON__AMSTATe.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1327938"> </a><h2 class="pHeading1">
<span style="font-weight: bold">AM:DEPTh</span> {&lt;<span style="font-style: italic">depth in percent</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">AM:DEPTh?</span> [<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>] 
</h2>
<a name="wp1140696"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the internal modulation depth (or &quot;percent modulation&quot;) in percent. Select from 0% to 120%. The default is 100%. MIN = 0%. MAX = 120%. The :DEPT? query returns the modulation depth in percent. 
</div>
<a name="wp1420745"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Note that even at greater than 100% depth, the function generator will not exceed ±5V peak on the output (into a 50<span style="font-family: Symbol">W</span> load). 
</div>
<a name="wp1420781"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select the <span style="font-style: italic">External</span> modulating source (AM:SOUR EXT command), the carrier waveform is modulated with an external waveform. The&#160;modulation depth is controlled by the ±5V signal level present on&#160;the rear-panel <span style="font-style: italic">Modulation In </span>connector. For&#160;example, if you have set the modulation depth to 100% using the AM:DEPT &#160;command, then&#160;when the modulating signal is at +5 volts, the&#160;output will be at the <span style="font-style: italic">maximum</span> amplitude. When the modulating signal is at -5 volts, then&#160;the output will be at the <span style="font-style: italic">minimum</span> amplitude.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
