<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>AM:INTernal &#160;&#160;:FUNCtion {SINusoid|SQUare|RAMP|NRAMp|TRIangle|NOISe|USER} &#160;&#160;:FUNCtion?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-AMSOURce_INTernalEXTernal__AMSOURce.html" />
<link rel="next" title="Next" href="33250A-AMINTernalFREQuency_frequencyMINimumMAXimum__AMINTernalFREQuency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1327336"> </a><h2 class="pHeading1">
<span style="font-weight: bold">AM:INTernal<br />&#160;&#160;:FUNCtion</span> {<span style="font-weight: bold">SINusoid</span>|<span style="font-weight: bold">SQUare</span>|<span style="font-weight: bold">RAMP</span>|<span style="font-weight: bold">NRAMp</span>|<span style="font-weight: bold">TRIangle</span>|<span style="font-weight: bold">NOISe</span>|<span style="font-weight: bold">USER</span>}<br /><span style="font-weight: bold">&#160;&#160;:FUNCtion?</span>
</h2>
<a name="wp1296748"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the shape of the <span style="font-style: italic">modulating</span> waveform. Used only when the <span style="font-style: italic">Internal</span> modulation source is selected (AM:SOUR INT command). You can use noise as the modulating waveshape, but you <span style="font-style: italic">cannot</span> use noise, pulse, or dc as the carrier waveform. The default is SIN. The :FUNC? query returns &quot;SIN&quot;, &quot;SQU&quot;, &quot;RAMP&quot;, &quot;NRAM&quot;, &quot;TRI&quot;, &quot;NOIS&quot;, or &quot;USER&quot;.
</div>
<a name="wp1296752"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;SQU&quot; for a square waveform with a <span style="font-style: italic">50% duty&#160;cycle</span>. &#160;&#160;&#160;&#160;<img src="images/squ_modte.jpg" height="30" width="51" id="wp1296750" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1296756"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;RAMP&quot; for a ramp waveform with <span style="font-style: italic">100% symmetry</span>.&#160;&#160;&#160;&#160;&#160;<img src="images/ramp_modtf.jpg" height="34" width="52" id="wp1296754" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1412299"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;TRI&quot; for a ramp waveform with <span style="font-style: italic">50% symmetry</span>. &#160; &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;<img src="images/tri_modtg.jpg" height="31" width="53" id="wp1412297" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1412303"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;NRAM&quot; (negative ramp) for a ramp waveform &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160; <img src="images/nramp_modth.jpg" height="31" width="53" id="wp1412301" border="0" hspace="0" vspace="0"/><br />with<span style="font-style: italic"> 0%&#160;symmetry</span>. 
</div>
<a name="wp1361938"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select an arbitrary waveform as the <span style="font-style: italic">modulating</span> waveshape (&quot;USER&quot;), the waveform is automatically limited to 8K points. Extra&#160;waveform points are removed using decimation. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
