<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>AM Overview </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Amplitude_Modulation_(AM)_Commands.html" />
<link rel="next" title="Next" href="33250A-AM_Commands.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1043950"> </a><h2 class="pHeading1">
AM Overview 
</h2>
<a name="wp1043951"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following is an overview of the steps required to generate an AM&#160;waveform. The commands used for AM are listed on the next page. 
</div>
<a name="wp1047408"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	1	Configure the carrier waveform.
</div>
<a name="wp1047346"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the APPLy command or the equivalent FUNC, FREQ, VOLT, and VOLT:OFFS commands to select the function, frequency, amplitude, and offset of the carrier waveform. You can select a sine, square, ramp, or arbitrary waveform for the carrier (pulse, noise, and dc are not allowed).
</div>
<a name="wp1327326"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	2	Select the modulation source. 
</div>
<a name="wp1375502"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The function generator will accept an internal or external modulation source. Select the modulation source using the AM:SOUR command. <span style="font-style: italic">For&#160;an external source, you can skip steps 3 and 4 below.</span>
</div>
<a name="wp1375503"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	3	Select the shape of the modulating waveform. 
</div>
<a name="wp1043957"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can modulate the carrier with a sine, square, ramp, noise, or arbitrary waveform (pulse and dc are not allowed). Use the AM:INT:FUNC command to select the modulating waveshape. 
</div>
<a name="wp1047479"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	4	Set the modulating frequency. 
</div>
<a name="wp1043960"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the modulating frequency to any value from 2&#160;mHz to 20 kHz using the AM:INT:FREQ command. 
</div>
<a name="wp1043961"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	5	Set the modulation depth. 
</div>
<a name="wp1043963"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the modulation depth (also called &quot;percent modulation&quot;) to any value from 0% to 120% using the AM:DEPT command. 
</div>
<a name="wp1043968"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	6	Enable AM modulation.
</div>
<a name="wp1047565"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
After you have set up the other modulation parameters, use the <br />AM:STAT ON command to enable AM. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
