<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>APPLy:RAMP [&lt;frequency&gt; [,&lt;amplitude&gt; [,&lt;offset&gt;] ]] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-APPLySQUare_frequency_amplitude_offset.html" />
<link rel="next" title="Next" href="33250A-APPLyPULSe_frequency_amplitude_offset.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1317727"> </a><h2 class="pHeading1">
<span style="font-weight: bold">APPLy:RAMP</span> [&lt;<span style="font-style: italic">frequency</span>&gt; [<span style="font-weight: bold">,</span>&lt;<span style="font-style: italic">amplitude</span>&gt; [<span style="font-weight: bold">,</span>&lt;<span style="font-style: italic">offset</span>&gt;] ]] 
</h2>
<a name="wp1045363"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Output a ramp wave with the specified frequency, amplitude, and dc&#160;offset. This command overrides the current symmetry setting and automatically selects 100%. The waveform is output as soon as the command is executed.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
