<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>APPLy Command Syntax </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-DC_Offset_Voltageks.html" />
<link rel="next" title="Next" href="33250A-ku.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1043877"> </a><h2 class="pHeading1">
APPLy Command Syntax 
</h2>
<a name="wp1043878"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Because of the use of optional parameters in the APPLy commands (enclosed in square brackets), you must specify <span style="font-style: italic">frequency</span> to use the <span style="font-style: italic">amplitude</span> parameter, and you must specify both <span style="font-style: italic">frequency</span> and <span style="font-style: italic">amplitude</span> to use the <span style="font-style: italic">offset</span> parameter. For example, the following command string is&#160;valid (<span style="font-style: italic">frequency</span> and <span style="font-style: italic">amplitude</span> are specified but <span style="font-style: italic">offset</span> is omitted and therefore uses a default value).<br /><br />&#160;&#160;APPL:SIN 5.0E+3, 3.0<br /><br />However, you cannot specify an <span style="font-style: italic">amplitude</span> or <span style="font-style: italic">offset</span> without specifying a <span style="font-style: italic">frequency</span>.
</div>
<a name="wp1043879"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can substitute &quot;MINimum&quot;, &quot;MAXimum&quot;, or &quot;DEFault&quot; in place of specific values for the <span style="font-style: italic">frequency</span>, <span style="font-style: italic">amplitude</span>, and <span style="font-style: italic">offset</span> parameters. For example, the following statement outputs a 3 Vpp sine wave at 80&#160;MHz (the maximum frequency for sine) with a -2.5 volt offset. <br /><br />&#160;&#160;APPL:SIN MAX, 3.0, -2.5
</div>
<a name="wp1408136"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The APPLy command performs the following operations:
</div>
<a name="wp1408137"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Sets the trigger source to <span style="font-style: italic">Immediate</span> (equivalent to sending the TRIG:SOUR IMM command).
</div>
<a name="wp1408138"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Turns off any modulation, sweep, or burst mode currently enabled and places the instrument in the continuous waveform mode. 
</div>
<a name="wp1408139"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Turns on the <span style="font-style: italic">Output</span> connector (OUTP ON command) but <span style="font-style: italic">does not</span> change the output termination setting (OUTP:LOAD command).
</div>
<a name="wp1408140"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Overrides the voltage autorange setting and automatically enables autoranging (VOLT:RANG:AUTO command).
</div>
<a name="wp1408141"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For square waveforms, overrides the current duty cycle setting and automatically selects 50% (FUNC:SQU:DCYC command). 
</div>
<a name="wp1408142"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For ramp waveforms, overrides the current symmetry setting and automatically selects 100% (FUNC:RAMP:SYMM command). 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
