<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>An Introduction to the SCPI Language </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-sf.html" />
<link rel="next" title="Next" href="33250A-Command_Format_Used_in_This_Manual.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-sf.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Command_Format_Used_in_This_Manual.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044519"> </a><h2 class="pHeading1">
An Introduction to the SCPI Language 
</h2>
<a name="wp1044520"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SCPI (<span style="font-style: italic">Standard Commands for Programmable Instruments</span>) is an ASCII-based instrument command language designed for test and measurement instruments. Refer to <a href="33250A-Simplified_Programming_Overview.html">&quot;Simplified Programming Overview&quot;</a> starting on page <a href="33250A-Simplified_Programming_Overview.html">142</a>, for an introduction to the basic techniques used to program the function generator over the remote interface. 
</div>
<a name="wp1044521"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SCPI commands are based on a hierarchical structure, also known as a <span style="font-style: italic">tree system</span>. In this system, associated commands are grouped together under a common node or root, thus forming <span style="font-style: italic">subsystems</span>. A portion of the SOURce subsystem is shown below to illustrate the tree system. <br />
</div>
<a name="wp1415899"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 18pt; margin-right: 0pt; margin-top: 3pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">SOURce</span>: <br />&#160;&#160;FREQuency <br />&#160;&#160;&#160;:STARt {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;&#160;&#160;:STARt? [MINimum|MAXimum] <br /><br />&#160;&#160;FREQuency <br />&#160;&#160;&#160;:STOP {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;&#160;&#160;:STOP? [MINimum|MAXimum] <br /><br />&#160;&#160;SWEep <br />&#160;&#160;&#160;:SPACing {LINear|LOGarithmic} <br />&#160;&#160;&#160;:SPACing? <br /><br />&#160;&#160;SWEep <br />&#160;&#160;&#160;:TIME {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} <br />&#160;&#160;&#160;:TIME? [MINimum|MAXimum] <br /><br />&#160;&#160;SWEep <br />&#160;&#160;&#160;:STATe {OFF|ON} <br />&#160;&#160;&#160;:STATe? 
</div>
<a name="wp1263419"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br />SOURce is the root keyword of the command, FREQuency and SWEep are second-level keywords, and STARt and STOP are third-level keywords. A&#160;colon ( <span style="font-weight: bold">:</span> ) separates a command keyword from a lower-level keyword. 
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-sf.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Command_Format_Used_in_This_Manual.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
