<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:26" />
    <title>Arbitrary Waveform Errors</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Calibration_Errors.html" />
<link rel="next" title="Next" href="33250A-el.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Calibration_Errors.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-el.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046501"> </a><h2 class="pHeading1">
Arbitrary Waveform Errors
</h2>
<a name="wp1051783"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following errors indicate failures that may occur during arbitrary waveform operation. <span style="font-style: italic">Refer to </span><a href="33250A-Arbitrary_Waveform_Commands.html"><span style="font-style: italic">&quot;Arbitrary Waveform Commands&quot;</span></a><span style="font-style: italic"> on page&#160;</span><a href="33250A-Arbitrary_Waveform_Commands.html"><span style="font-style: italic">198</span></a><span style="font-style: italic"> for more information</span>.<br />
</div>
<a name="wp1046504"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
770
</div>
<a name="wp1046506"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Nonvolatile arb waveform memory corruption detected<br /></span>The non-volatile memory used to store arbitrary waveforms has detected a checksum error. The arbitrary waveform cannot be retrieved from memory.
</div>
<a name="wp1046515"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
781
</div>
<a name="wp1046517"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Not enough memory to store new arb waveform; use DATA:DELETE<br /></span>The four non-volatile memory locations already contain arbitrary waveforms. To store another waveform, you must first delete one of the stored waveforms using the DATA:DELete command.
</div>
<a name="wp1046520"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
781
</div>
<a name="wp1083809"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Not enough memory to store new arb waveform; bad sectors<br /></span>Due to a hardware error, there are no more memory locations available to store arbitrary waveforms. This error is likely the result of a failed Flash memory device. 
</div>
<a name="wp1083810"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
782
</div>
<a name="wp1083811"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Cannot overwrite a built-in waveform<br /></span>The following built-in waveform names are reserved and cannot be used with the DATA:COPY command:&#160;&quot;EXP_RISE&quot;, &quot;EXP_FALL&quot;, &quot;NEG_RAMP&quot;, &quot;SINC&quot;, and &quot;CARDIAC&quot;. 
</div>
<a name="wp1046532"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
784
</div>
<a name="wp1046534"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Name of source arb waveform for copy must be VOLATILE<br /></span>When using the DATA:COPY command, you cannot copy <span style="font-style: italic; font-weight: bold">from</span> any source other than &quot;VOLATILE&quot;. 
</div>
<a name="wp1046537"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
785
</div>
<a name="wp1083847"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Specified arb waveform does not exist<br /></span>The DATA:COPY command copies the waveform from volatile memory to the specified name in non-volatile memory. Before executing the DATA:COPY command, you must download the waveform using the DATA&#160;VOLATILE or DATA:DAC VOLATILE command.
</div>
<a name="wp1046542"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
786
</div>
<a name="wp1083854"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Not able to delete a built-in arb waveform<br /></span>You cannot delete any of the five built-in waveforms:&#160;&quot;EXP_RISE&quot;, &quot;EXP_FALL&quot;, &quot;NEG_RAMP&quot;, &quot;SINC&quot;, and &quot;CARDIAC&quot;. 
</div>
<a name="wp1046544"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
787
</div>
<a name="wp1046549"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Not able to delete the currently selected active arb waveform<br /></span>You cannot delete the arbitrary waveform that is currently being output (FUNC:USER command).
</div>
<a name="wp1046552"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
788
</div>
<a name="wp1046554"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Cannot copy to VOLATILE arb waveform<br /></span>The DATA:COPY command copies the waveform from volatile memory to the specified name in non-volatile memory. The source for the copy is always &quot;VOLATILE&quot;. You cannot copy <span style="font-style: italic; font-weight: bold">from</span> any other source and you cannot copy <span style="font-style: italic; font-weight: bold">to</span> &quot;VOLATILE&quot;. 
</div>
<a name="wp1046557"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
800 
</div>
<a name="wp1046559"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Block length must be even<br /></span>The function generator represents binary data as 16-bit integers, which&#160;are sent as two bytes (DATA:DAC VOLATILE command). 
</div>
<a name="wp1046563"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
810 
</div>
<a name="wp1089697"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">State has not been stored</span> <br />The storage location that you specified in the *RCL command was not used in a previous *SAV command. You cannot recall the instrument state from a storage location that is empty. 
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Calibration_Errors.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-el.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
