<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Arbitrary Waveform Overview </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Arbitrary_Waveform_Commands.html" />
<link rel="next" title="Next" href="33250A-Arbitrary_Waveform_Commandsos.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1405411"> </a><h2 class="pHeading1">
Arbitrary Waveform Overview 
</h2>
<a name="wp1044185"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following is an overview of the steps required to download and output an arbitrary waveform over the remote interface. The commands used for arbitrary waveforms are listed on page <a href="33250A-Arbitrary_Waveform_Commandsos.html">200</a>. <span style="font-style: italic">Refer to chapter 7, &quot;Tutorial&quot;, for more information on the internal operation of downloading and outputting an arbitrary waveform</span>. </div>
<div align="left">
<table border="1" id="wp1049412table1049410">
  <caption></caption>
  <tr align="left">    <td><a name="wp1049412"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Chapter 6, &quot;Application Programs&quot;, contains example programs which show the use of arbitrary waveforms. You may find it useful to refer to the programs after reading the following section in this chapter.
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1049442"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	1	Select the waveform frequency, amplitude, and offset. 
</div>
<a name="wp1044190"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the APPLy command or the equivalent FREQ, VOLT, and VOLT:OFFS commands to select the frequency, amplitude, and offset of the waveform. 
</div>
<a name="wp1044192"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	2	Download the waveform points into volatile memory. 
</div>
<a name="wp1044193"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can download from 1 point (a dc signal) to 65,536 (64K) points per waveform. You&#160;can download the points as floating-point values, binary integer values, or decimal integer values. Use the DATA command to download floating-point values from -1.0 to +1.0. Use the DATA:DAC command to download binary integer or decimal integer values from <br />-2047 to +2047.
</div>
<a name="wp1049451"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-style: italic">To ensure that binary data is downloaded properly, you must select the order in which the bytes are downloaded using the</span> FORM:BORD <span style="font-style: italic">command. </span>
</div>
<a name="wp1044196"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	3	Copy the arbitrary waveform to non-volatile memory. 
</div>
<a name="wp1044197"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can output the arbitrary waveform directly from volatile memory or&#160;you can copy the waveform to non-volatile memory using the DATA:COPY command. 
</div>
<a name="wp1044199"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	4	Select the arbitrary waveform to output. 
</div>
<a name="wp1044200"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can select one of the five built-in arbitrary waveforms, one of four&#160;user-defined waveforms, or the waveform currently downloaded to&#160;volatile memory. Use the FUNC:USER command to select the waveform.
</div>
<a name="wp1044202"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	5	Output the selected arbitrary waveform. 
</div>
<a name="wp1374756"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the FUNC USER command to output the waveform previously selected with the FUNC:USER command.<br />
</div>
<a name="wp1375039"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The five built-in arbitrary waveforms are shown below.<br /></div>
<div align="left">
<table border="1" id="wp1375020table1375014">
  <caption></caption>
  <tr align="left">    <td><a name="wp1375020"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/exp_rise.jpg" height="96" width="136" align="left" id="wp1375017" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1375026"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/exp_fall.jpg" height="96" width="136" align="left" id="wp1375023" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1375032"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/neg_ramp.jpg" height="96" width="136" align="left" id="wp1375029" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
</tr>
  <tr align="left">    <td><a name="wp1375034"> </a><div class="pCellBody">
&#160;&#160;&#160;Exponential Rise
</div>
</td>
    <td><a name="wp1375036"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;Exponential Fall
</div>
</td>
    <td><a name="wp1375038"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;Negative Ramp
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1375056"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1375046table1375040">
  <caption></caption>
  <tr align="left">    <td><a name="wp1375046"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/sinc.jpg" height="96" width="136" align="left" id="wp1375043" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1375051"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/cardiac.jpg" height="96" width="136" align="left" id="wp1375049" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
</tr>
  <tr align="left">    <td><a name="wp1375053"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;Sinc
</div>
</td>
    <td><a name="wp1375055"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;Cardiac
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
    </blockquote>

    <hr />

    

    
  </body>
</html>
