<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>BURSt:MODE {TRIGgered|GATed}  BURSt:MODE? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Burst_Mode_Commandsnp.html" />
<link rel="next" title="Next" href="33250A-nr.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1153926"> </a><h2 class="pHeading1">
<span style="font-weight: bold">BURSt:MODE </span>{<span style="font-weight: bold">TRIGgered</span>|<span style="font-weight: bold">GATed</span>} <br /><span style="font-weight: bold">BURSt:MODE? </span>
</h2>
<a name="wp1153913"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the burst mode. In the <span style="font-style: italic">triggered</span> mode, the function generator outputs a waveform with a specified number of cycles (<span style="font-style: italic">burst count</span>) each time a trigger is received from the specified trigger source (TRIG:SOUR command). In the <span style="font-style: italic">gated</span> mode, the output waveform is either &quot;on&quot; or &quot;off&#160;&#160;&quot; based on the level of the external signal applied to the rear-panel <span style="font-style: italic">Trig&#160;In&#160;</span>connector. The default is TRIG. The :MODE? query returns &quot;TRIG&quot; or &quot;GAT&quot;. 
</div>
<a name="wp1413887"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> mode is selected, the waveform generator either runs or stops based on the logic level of the gate signal applied to the rear-panel <span style="font-style: italic">Trig In </span>connector. You can select the polarity of the <span style="font-style: italic">Trig In </span>connector using the BURS:GATE:POL command (see page <a href="33250A-BURStGATEPOLarity_NORMalINVerted_BURStGATEPOLarity.html">194</a>). When&#160;the gate signal is&#160;<span style="font-style: italic">true</span>, the function generator outputs a continuous waveform. When&#160;the gate signal goes <span style="font-style: italic">false</span>, the current waveform cycle is completed and then the function generator stops while remaining at the voltage level corresponding to the starting burst phase of the selected waveform. For a noise waveform, the output stops immediately when the gate signal goes false. 
</div>
<a name="wp1326451"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> mode is selected, the burst count, burst period, and&#160;trigger source are ignored (these parameters are used for the triggered burst mode only). If a manual trigger is received (TRIG command), it is&#160;ignored and no error will be generated. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
