<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>BURSt:NCYCles {&lt;# cycles&gt;|INFinity|MINimum|MAXimum}  BURSt:NCYCles? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-nt.html" />
<link rel="next" title="Next" href="33250A-BURStINTernalPERiod_secondsMINimumMAXimum__BURStINTernalPERiod_M.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1153910"> </a><h2 class="pHeading1">
<span style="font-weight: bold">BURSt:NCYCles </span>{&lt;<span style="font-style: italic"># cycles</span>&gt;|<span style="font-weight: bold">INFinity</span>|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<span style="font-weight: bold"> <br />BURSt:NCYCles? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>] 
</h2>
<a name="wp1139049"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the number of cycles to be output per burst (<span style="font-style: italic">triggered burst mode only</span>). Select from 1 cycle to 1,000,000 cycles, in 1 cycle increments (<span style="font-style: italic">see&#160;the restrictions below</span>). The&#160;default is 1 cycle. MIN = 1 cycle. MAX = based on the burst period and frequency as shown below. Select INF to generate a continuous burst waveform. The :NCYC? query returns the burst count from 1 to 1,000,000 or &quot;9.9E+37&quot; (for an infinite count). 
</div>
<a name="wp1139051"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If the <span style="font-style: italic">Immediate</span> trigger source is selected (TRIG:SOUR IMM command), the burst count must be less than the product of the burst period and the waveform frequency as shown below. <br /><br />&#160;&#160;Burst Count&#160;&#160;&lt;&#160;&#160;&#160;Burst Period &#160;X&#160; Waveform Frequency
</div>
<a name="wp1139055"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator will automatically increase the burst period up to its maximum value to accommodate the specified burst count (but the waveform frequency <span style="font-style: italic">will not</span> be changed). <span style="font-style: italic">From the remote interface, a &quot;Settings conflict&quot; error will be generated and the burst period will be&#160;adjusted as described. </span>
</div>
<a name="wp1421251"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For sine and square waveforms, frequencies above 25&#160;MHz are allowed only with an &quot;infinite&quot; burst count.
</div>
<a name="wp1361350"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> burst mode is selected, the burst count is ignored. However, if you change the burst count while in the gated mode, the&#160;function generator remembers the new count and will use it when the triggered mode is selected.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
