<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Burst Count </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Waveform_Frequency.html" />
<link rel="next" title="Next" href="33250A-Burst_Period.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046166"> </a><h2 class="pHeading1">
Burst Count 
</h2>
<a name="wp1046167"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The burst count defines the number of cycles to be output per burst. <span style="font-style: italic">Used&#160;in the triggered burst mode only (internal or external source)</span>. 
</div>
<a name="wp1046170"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Burst count:&#160;1 to 1,000,000 cycles, in 1 cycle increments. You can also select an infinite burst count. <span style="font-style: italic">The default is 1 cycle</span>. 
</div>
<a name="wp1055438"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> trigger source is selected, the specified number of cycles is output continuously at a rate determined by the <span style="font-style: italic">burst period</span> setting. The burst period defines the interval between bursts. 
</div>
<a name="wp1055439"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> trigger source is selected, the burst count must be less than the product of the burst period and the waveform frequency as shown below. <br /><br />&#160;&#160;Burst Count&#160;&#160;&lt;&#160;&#160;&#160;Burst Period &#160;X&#160; Waveform Frequency
</div>
<a name="wp1055405"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator will automatically increase the burst period up to its maximum value to accommodate the specified burst count (but the waveform frequency <span style="font-style: italic">will not</span> be changed)<span style="font-style: italic">. </span>
</div>
<a name="wp1055407"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> burst mode is selected, the burst count is ignored. However, if you change the burst count from the remote interface while in the gated mode, the&#160;function generator remembers the new count and will use it when the triggered mode is selected.
</div>
<a name="wp1055575"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;To set the burst count, press the <span style="font-weight: bold">#Cycles</span> softkey and then use the knob or numeric keypad to enter the count. To select an infinite count burst instead, press the <span style="font-weight: bold">#Cycles</span> softkey again to toggle to the <span style="font-weight: bold">Infinite</span> softkey (press<img src="images/trigger_keyja.jpg" height="26" width="36" id="wp1055590" border="0" hspace="0" vspace="0"/>to stop the waveform).
</div>
<a name="wp1046177"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;<span style="font-style: normal">BURSt:NCYCles {&lt;</span><span style="font-style: italic"># cycles</span>&gt;|INFinity|MINimum|MAXimum}
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
