<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Burst Period </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Burst_Count.html" />
<link rel="next" title="Next" href="33250A-Burst_Phase.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046179"> </a><h2 class="pHeading1">
Burst Period 
</h2>
<a name="wp1046180"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The <span style="font-style: italic">burst period</span> defines time from the start of one burst to the start of the next burst. <span style="font-style: italic">Used in the internal triggered burst mode only.</span>
</div>
<a name="wp1055660"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Keep in mind that burst period is different than the &quot;waveform frequency&quot; which specifies the frequency of the bursted signal. 
</div>
<a name="wp1055684"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Burst period:&#160;1&#160;µs to&#160;500 seconds. <span style="font-style: italic">The default is 10 ms</span>.
</div>
<a name="wp1055709"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The burst period setting is used only when <span style="font-style: italic">Internal</span> triggering is enabled. The burst period is ignored when manual or external triggering is enabled (or when the <span style="font-style: italic">gated</span> burst mode is selected).
</div>
<a name="wp1055710"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	It <span style="font-style: italic">is not</span> possible to specify a burst period which is too short for the function generator to output with the specified burst count and frequency (<span style="font-style: italic">see below</span>). If the burst period is too short, the&#160;function generator will automatically adjust it as needed to continuously <br />re-trigger the burst. <br /><br />&#160;&#160;Burst Period&#160;&#160;&gt;&#160;&#160;<img src="images/33250-Burst_Period.jpg" height="34" width="137" id="wp1055712" border="0" hspace="0" vspace="0"/> + 200 ns<br />
</div>
<a name="wp1046187"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;To set the burst period, press the <span style="font-weight: bold">Burst Period </span>softkey and then use the knob or numeric keypad to enter the period. 
</div>
<a name="wp1046188"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;<span style="font-style: normal">BURSt:INTernal:PERiod {&lt;</span><span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
