<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Burst Trigger Source </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Burst_Phase.html" />
<link rel="next" title="Next" href="33250A-Trigger_Out_Signalgm.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1055341"> </a><h2 class="pHeading1">
Burst Trigger Source 
</h2>
<a name="wp1055342"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
In the <span style="font-style: italic">triggered </span>burst mode, the function generator outputs a burst with&#160;the specified number of cycles (<span style="font-style: italic">burst count</span>) each time a trigger is received. After the specified number of cycles have been output, the&#160;function generator stops and waits for the next trigger. <span style="font-style: italic">At power-on, the&#160;internally-triggered burst mode is enabled. </span>
</div>
<a name="wp1055343"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Burst trigger source:&#160;<span style="font-weight: bold">Internal</span>, External, or Manual. <span style="font-style: italic">The default is&#160;Internal</span>. 
</div>
<a name="wp1055344"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> (immediate) source is selected, the frequency at which the burst is generated is determined by the <span style="font-style: italic">burst period</span>.
</div>
<a name="wp1055345"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the function generator will accept a hardware trigger applied to the rear-panel <span style="font-style: italic">Trig In</span> connector. The function generator outputs the specified number of cycles each time <span style="font-style: italic">Trig In</span> receives a TTL pulse with the specified polarity. External trigger signals that occur during a burst are ignored.
</div>
<a name="wp1055347"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Manual</span> source is selected, the function generator outputs one burst each time the front-panel<img src="images/trigger_keyjb.jpg" height="26" width="36" id="wp1055349" border="0" hspace="0" vspace="0"/>key is pressed.
</div>
<a name="wp1055351"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> or <span style="font-style: italic">Manual</span> trigger source is selected, the <span style="font-style: italic">burst count</span> and <span style="font-style: italic">burst phase</span> remain in effect but the <span style="font-style: italic">burst period</span> is ignored.
</div>
<a name="wp1064817"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can insert a time delay between the receipt of the trigger and the start of the burst waveform (used in <span style="font-style: italic">triggered</span> burst mode only).
</div>
<a name="wp1055352"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the desired source by pressing the <span style="font-weight: bold">Source</span> softkey. <br /><br />To insert a trigger delay, press the <span style="font-weight: bold">Delay</span> softkey (used in the <span style="font-style: italic">triggered</span> burst mode only). <br /><br />To specify whether the function generator triggers on the rising or falling edge of the signal on the <span style="font-style: italic">Trig In</span> connector, press the <span style="font-weight: bold">Trigger&#160;Setup</span> softkey. Then select the desired edge by pressing the&#160;<span style="font-weight: bold">Slope</span> softkey. 
</div>
<a name="wp1066689"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;TRIGger:SOURce {IMMediate|EXTernal|BUS}<br /><br />Use the following command to insert a trigger delay.<br /><br />&#160;<span style="font-style: normal">TRIGger:DELay {&lt;</span><span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum}<br /><br />Use the following command to specify whether the function generator triggers on the rising or falling edge of the <span style="font-style: italic">Trig In</span> connector.<br /><br />&#160;TRIGger:SLOPe {POSitive|NEGative}<br /><br /><span style="font-style: italic">See </span><a href="33250A-Triggering.html"><span style="font-style: italic">&quot;Triggering&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Triggering.html"><span style="font-style: italic">98</span></a><span style="font-style: italic"> for more information on triggering.</span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
