<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Burst Type</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-To_Select_Burst.html" />
<link rel="next" title="Next" href="33250A-Waveform_Frequency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046110"> </a><h2 class="pHeading1">
Burst Type
</h2>
<a name="wp1054856"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can use burst in one of two modes as described below. The&#160;function generator enables one burst mode at a time based on the <span style="font-style: italic">trigger source</span> and <span style="font-style: italic">burst source</span> that you select (see the table below). 
</div>
<a name="wp1054857"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Triggered Burst Mode</span>:&#160;In this mode (default), the function generator outputs a&#160;waveform with a specified number of cycles (<span style="font-style: italic">burst count</span>) each time a trigger is received. After the specified number of cycles have been output, the function generator stops and waits for the next trigger. You can configure the function generator to use an internal trigger to initiate the burst or you can provide an external trigger by pressing the front-panel<img src="images/trigger_keyiz.jpg" height="26" width="36" id="wp1054859" border="0" hspace="0" vspace="0"/>key, applying a trigger signal to the rear-panel <span style="font-style: italic">Trig In </span>connector, or sending a software trigger command from the remote interface. 
</div>
<a name="wp1080542"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">External Gated Burst Mode</span>:&#160;In this mode, the output waveform is either &quot;on&quot; or &quot;off&#160;&#160;&quot; based on the level of the external signal applied to&#160;the rear-panel <span style="font-style: italic">Trig In</span> connector. When the gate signal is <span style="font-style: italic">true</span>, the&#160;function generator outputs a continuous waveform. When the gate signal goes <span style="font-style: italic">false</span>, the current waveform cycle is completed and then the function generator stops while remaining at the voltage level corresponding to the starting burst phase of the selected waveform. For a noise waveform, the output stops immediately when the gate signal goes false</div>
<div align="left">
<table border="1" id="wp1075161table1075157">
  <caption></caption>
  <tr align="center">    <th>&#160;</th>
    <th><a name="wp1075161"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Burst Mode<br /></span>(BURS:MODE)
</div>
</th>
    <th><a name="wp1075163"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Burst Count<br /></span>(BURS:NCYC)
</div>
</th>
    <th><a name="wp1075165"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Burst Period<br /></span>(BURS:INT:PER)
</div>
</th>
    <th><a name="wp1075167"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Burst Phase<br /></span>(BURS:PHAS)
</div>
</th>
    <th><a name="wp1075169"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Trigger Source<br /></span>(TRIG:SOUR)
</div>
</th>
</tr>
  <tr align="left">    <td><a name="wp1075171"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Triggered Burst Mode:&#160;<br /><span style="font-weight: normal">Internal Trigger</span>
</div>
</td>
    <td><a name="wp1075173"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGgered
</div>
</td>
    <td><a name="wp1075175"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075177"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075179"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075181"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
IMMediate
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1075183"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Triggered Burst Mode:<br /><span style="font-weight: normal">External Trigger</span>
</div>
</td>
    <td><a name="wp1075185"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGgered
</div>
</td>
    <td><a name="wp1075187"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075189"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Not Used
</div>
</td>
    <td><a name="wp1075191"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075193"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
EXTernal, BUS
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1075195"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Gated Burst Mode:<br /><span style="font-weight: normal">External Trigger</span>
</div>
</td>
    <td><a name="wp1075197"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
GATed
</div>
</td>
    <td><a name="wp1075199"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Not Used
</div>
</td>
    <td><a name="wp1075201"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Not Used
</div>
</td>
    <td><a name="wp1075203"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Available
</div>
</td>
    <td><a name="wp1075205"> </a><div style="color: #000000; font-size: 9pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Not Used
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
. 
</div>
<a name="wp1074967"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> mode is selected, the burst count, burst period, and&#160;trigger source are ignored (these parameters are used for the triggered burst mode only). If a manual trigger is received, it is ignored and no error will be generated. 
</div>
<a name="wp1075555"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">gated</span> mode is selected, you can also select the polarity of the signal on the rear-panel <span style="font-style: italic">Trig In </span>connector. 
</div>
<a name="wp1074494"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After enabling bursts, press the <span style="font-weight: bold">N Cycle </span>(triggered) or <span style="font-weight: bold">Gated</span> softkey. <br /><span style="font-style: italic"><br /></span>To select the polarity of the external gate signal on the <span style="font-style: italic">Trig In</span> connector, press the <span style="font-weight: bold">Polarity</span> softkey. The default polarity is POS (true-high logic).
</div>
<a name="wp1075652"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;BURSt:MODE {TRIGgered|GATed} <br /><br />Use the following command to select the polarity of the external gate signal on the <span style="font-style: italic">Trig In</span> connector. The default is NORM (true-high logic).<br /><br />&#160;BURSt:GATE:POLarity {NORMal|INVerted}<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
