<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:26" />
    <title>Calibration Errors</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Self-Test_Errors.html" />
<link rel="next" title="Next" href="33250A-Arbitrary_Waveform_Errors.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Self-Test_Errors.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Arbitrary_Waveform_Errors.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046445"> </a><h2 class="pHeading1">
Calibration Errors
</h2>
<a name="wp1051567"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following errors indicate failures that may occur during a calibration. For more information on the calibration procedures, see chapter 4 in the Agilent 33250A <span style="font-style: italic">Service Guide</span>.<br />
</div>
<a name="wp1046452"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
701
</div>
<a name="wp1046454"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Calibration error; security defeated by hardware jumper<br /></span>The function generator&#39;s calibration security feature has been disabled due to the installation of a hardware jumper on the internal circuit board. 
</div>
<a name="wp1083610"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
702
</div>
<a name="wp1046459"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Calibration error; calibration memory is secured<br /><span style="font-weight: normal">A calibration cannot be performed when calibration memory is secured. To unsecure the instrument, use the </span><span style="font-weight: normal">CAL:SEC:STAT ON</span><span style="font-weight: normal"> command with the correct security code. </span>
</div>
<a name="wp1046465"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
703
</div>
<a name="wp1051682"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Calibration error; secure code provided was invalid<br /><span style="font-weight: normal">The security code specified with the </span><span style="font-weight: normal">CAL:SEC:STAT ON</span><span style="font-weight: normal"> command is&#160;invalid.</span>
</div>
<a name="wp1046469"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
705
</div>
<a name="wp1051694"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Calibration error; calibration aborted<br /><span style="font-weight: normal">The function generator will not accept configuration commands (such as </span><span style="font-weight: normal">APPL:SIN</span><span style="font-weight: normal">) while performing a calibration. </span>
</div>
<a name="wp1046473"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
706
</div>
<a name="wp1046475"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Calibration error; provided value is out of range<br /></span>The calibration value specified with the CAL:VAL command is out of range.
</div>
<a name="wp1046478"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
707
</div>
<a name="wp1051728"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Calibration error; signal input is out of range<br /><span style="font-style: normal; font-weight: normal">The internal analog-to-digital converter (ADC) has determined that the signal applied to the rear-panel </span><span style="font-style: italic; font-weight: normal">Modulation In</span><span style="font-weight: normal"> connector is out of range.</span>
</div>
<a name="wp1046480"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
850
</div>
<a name="wp1046484"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Calibration error; setup is invalid<br /></span>You have specified an invalid calibration setup number with the CAL:SET command. Refer to the Agilent 33250A <span style="font-style: italic">Service Guide</span> for more information on the calibration procedures.
</div>
<a name="wp1046488"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
851
</div>
<a name="wp1046490"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-weight: bold">Calibration error; setup is out of order<br /></span>Certain calibration setups must be performed in a specific sequence in order to be valid. Refer to the Agilent 33250A <span style="font-style: italic">Service Guide</span> for more information on the calibration procedures.
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Self-Test_Errors.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Arbitrary_Waveform_Errors.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
