<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Carrier Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Carrier_Waveform_Shape.html" />
<link rel="next" title="Next" href="33250A-Modulating_Waveform_Shape.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045994"> </a><h2 class="pHeading1">
Carrier Frequency 
</h2>
<a name="wp1051422"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The maximum carrier frequency depends on the function selected as shown below. <span style="font-style: italic">The default is 1&#160;kHz for all functions</span>. </div>
<div align="left">
<table border="1" id="wp1051425table1051423">
  <caption></caption>
  <tr align="left">    <td><a name="wp1051425"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1051427"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1051429"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1051431"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1051432"> </a><div class="pCellBody">
Square
</div>
<a name="wp1051433"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1051436"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1051438"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1051439"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1051440"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1051459"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
</td>
    <td><a name="wp1051444"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1051445"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1051446"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1051449"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1051496"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;To set the carrier frequency, press the <span style="font-weight: bold">Freq</span> softkey for the selected function. Then use the knob or numeric keypad to enter the desired frequency.
</div>
<a name="wp1051508"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><span style="font-style: normal"><br />&#160;FREQuency {&lt;</span><span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br /><br />You can also use the APPLy command to select the function, frequency, amplitude, and offset with a single command. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
