<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Carrier Frequency</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Carrier_Waveform_Shapefi.html" />
<link rel="next" title="Next" href="33250A-Modulating_Waveform_Shapefk.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Carrier_Waveform_Shapefi.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Modulating_Waveform_Shapefk.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046061"> </a><h2 class="pHeading1">
Carrier Frequency
</h2>
<a name="wp1052145"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The maximum carrier frequency depends on the function selected as shown below. <span style="font-style: italic">The default is 1&#160;kHz for all functions</span>. </div>
<div align="left">
<table border="1" id="wp1052148table1052146">
  <caption></caption>
  <tr align="left">    <td><a name="wp1052148"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1052150"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1052152"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1052154"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1052155"> </a><div class="pCellBody">
Square
</div>
<a name="wp1052156"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1052157"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1052159"> </a><div class="pCellBody">
5 Hz
</div>
<a name="wp1052160"> </a><div class="pCellBody">
5 Hz
</div>
<a name="wp1052161"> </a><div class="pCellBody">
5 Hz
</div>
<a name="wp1052162"> </a><div class="pCellBody">
5 Hz
</div>
</td>
    <td><a name="wp1052164"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052165"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052166"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1052167"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1052756"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The <span style="font-style: italic">carrier frequency</span> must always be greater than or equal to the frequency deviation. If you attempt to set the deviation to a value greater than the carrier frequency (with FM enabled), the&#160;function generator will automatically adjust the deviation to the maximum value allowed with the present carrier frequency. 
</div>
<a name="wp1052757"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: normal">The sum of the </span>carrier frequency<span style="font-style: normal; font-weight: normal"> and deviation must be less than or equal to the maximum frequency for the selected function </span><span style="font-style: italic; font-weight: bold">plus 100 kHz</span><span style="font-style: normal"> (80.1 MHz for sine and square, 1.1&#160;MHz for ramp, and 25.1 MHz for arbitrary waveforms). If you attempt to set the deviation to a value that is not valid, the function generator will automatically adjust it to the maximum value allowed with the present carrier frequency.</span>
</div>
<a name="wp1052754"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal">:</span>&#160;<span style="font-style: normal; font-weight: normal">To set the carrier frequency, press the </span><span style="font-style: normal; font-weight: bold">Freq</span><span style="font-style: normal"> softkey for the selected function. Then use the knob or numeric keypad to enter the desired frequency.</span>
</div>
<a name="wp1052189"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>:<span style="font-style: italic"> <br /></span><span style="font-style: normal"><br />&#160;FREQuency {&lt;</span><span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br /><br />You can also use the APPLy command to select the function, frequency, amplitude, and offset with a single command. <br />
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Carrier_Waveform_Shapefi.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Modulating_Waveform_Shapefk.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
