<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Center Frequency and Frequency Span</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Start_Frequency_and_Stop_Frequency.html" />
<link rel="next" title="Next" href="33250A-Sweep_Mode.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1053098"> </a><h2 class="pHeading1">
Center Frequency and Frequency Span
</h2>
<a name="wp1053563"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
If desired, you can set the frequency boundaries of the sweep using a <span style="font-style: italic">center frequency</span> and <span style="font-style: italic">frequency span</span>. These parameters are similar to the start frequency and stop frequency (<span style="font-style: italic">see the previous page</span>) and are included to give you added flexibility.
</div>
<a name="wp1053589"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Center frequency:&#160;1 <span style="font-family: Symbol">m</span>Hz to 80&#160;MHz (limited to 1 MHz for ramps and 25 MHz for arbitrary waveforms). <span style="font-style: italic">The&#160;default is 550&#160;Hz</span>.
</div>
<a name="wp1053590"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Frequency span:&#160;0<span style="font-family: Symbol"> </span>Hz to 80&#160;MHz (limited to 1&#160;MHz for&#160;ramps and 25&#160;MHz for&#160;arbitrary waveforms). <span style="font-style: italic">The default is 900 Hz</span>.
</div>
<a name="wp1053626"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To sweep <span style="font-style: italic; font-weight: bold">up</span> in frequency, set a <span style="font-style: italic">positive</span> frequency span.<br />To sweep <span style="font-style: italic; font-weight: bold">down</span> in frequency, set a <span style="font-style: italic">negative</span> frequency span.
</div>
<a name="wp1080440"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For sweeps with <span style="font-style: italic">Marker Off</span>, the Sync signal is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; at the beginning of the sweep and goes &quot;low&quot; at the midpoint of the sweep. The frequency of the sync waveform is equal to the specified sweep time. The signal is output from the front-panel <span style="font-style: italic">Sync</span> connector. 
</div>
<a name="wp1053594"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For sweeps<span style="font-style: italic"> </span>with<span style="font-style: italic"> Marker On</span>, the Sync signal is a TTL &quot;high&quot; at the beginning of the sweep and goes &quot;low&quot; at the marker frequency. The&#160;signal is output from the front-panel <span style="font-style: italic">Sync</span> connector. 
</div>
<a name="wp1053663"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After enabling sweeps, press the <span style="font-weight: bold">Start</span> or <span style="font-weight: bold">Stop</span> softkey again to toggle to the <span style="font-weight: bold">Center</span> or <span style="font-weight: bold">Span</span> softkey. Then use the knob or numeric keypad to enter the desired values. 
</div>
<a name="wp1053684"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;<span style="font-style: normal">FREQuency:CENTer {&lt;</span><span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}<br />&#160;<span style="font-style: normal">FREQuency:SPAN {&lt;</span><span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
