<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>DATA:DAC VOLATILE, {&lt;binary block&gt;|&lt;value&gt;, &lt;value&gt;, . . . } </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-DATA_VOLATILE_value_value_._._..html" />
<link rel="next" title="Next" href="33250A-ov.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1218915"> </a><h2 class="pHeading1">
<span style="font-weight: bold">DATA:DAC VOLATILE, </span>{&lt;<span style="font-style: italic">binary block</span>&gt;|&lt;<span style="font-style: italic">value</span>&gt;<span style="font-weight: bold">, </span>&lt;<span style="font-style: italic">value</span>&gt;<span style="font-weight: bold">, . . . </span>}<span style="font-weight: bold"> </span>
</h2>
<a name="wp1218916"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Download <span style="font-style: italic">binary</span> or <span style="font-style: italic">decimal</span> integer values from -2047 to +2047 into volatile memory. You can download from 1 to 65,536 (64K) points per waveform in IEEE-488.2 binary block format or as a list of values. The&#160;range of values corresponds to the values available using internal 12-bit DAC (Digital-to-Analog Converter) codes. The&#160;function generator takes the specified number of points and expands them to fill waveform memory. If you download <span style="font-style: italic">less than</span> 16,384 (16K) points, a&#160;waveform with 16,384 points is automatically generated. If you download <span style="font-style: italic">more than</span> 16,384 points, a&#160;65,536-point waveform is generated.
</div>
<a name="wp1218917"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The values -2047 and +2047 correspond to the peak values of the waveform (if the offset is 0 volts). For example, if you set the output amplitude to 10&#160;Vpp, &quot;+2047&quot; corresponds to +5V and &quot;-2047&quot; corresponds to -5V.
</div>
<a name="wp1219239"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The maximum amplitude will be limited if the data points do not span the full range of the output DAC. For example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±2047 and therefore its maximum amplitude is 6.087 Vpp (into 50 ohms). 
</div>
<a name="wp1218919"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The DATA:DAC command overwrites the previous waveform in volatile memory (and no error will be generated). Use the DATA:COPY command to copy the waveform to <span style="font-style: italic">non-volatile</span> memory. 
</div>
<a name="wp1219251"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Up to four user-defined waveforms can be stored in non-volatile memory. Use the DATA:DEL command to delete the waveform in volatile memory or any of the four user-defined waveforms in non-volatile memory. Use the DATA:CAT? command to list all waveforms currently stored in volatile and non-volatile memory (as&#160;well as the five built-in waveforms). 
</div>
<a name="wp1219249"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	After downloading the waveform data to memory, use the FUNC:USER command to choose the active waveform and the FUNC&#160;&#160;&#160;&#160;&#160;USER command to output it. 
</div>
<a name="wp1283766"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To download binary data over the RS-232 interface, you can use any handshake mode <span style="text-decoration: underline">except</span> XON/XOFF and be sure to select &quot;Parity None&quot; (8&#160;data bits). You must also insert a pause of approximately 1 ms between sending the header and sending the binary block. <br /><span style="font-style: italic">See page </span><a href="33250A-RS-232_Interface_Configuration.html"><span style="font-style: italic">219</span></a><span style="font-style: italic"> for more information on configuring the RS-232 interface.</span>
</div>
<a name="wp1318540"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The following statement shows how to use the DATA:DAC command to download seven integer points using the binary block format (<span style="font-style: italic">see&#160;also </span><a href="33250A-DATADAC_VOLATILE_binary_blockvalue_value_._._..html#wp1219666"><span style="font-style: italic">&quot;Using the IEEE-488.2 Binary Block Format&quot;</span></a><span style="font-style: italic"> below</span>).<br /><br />&#160;DATA:DAC VOLATILE, #214&#160;&#160;&#160;<span style="font-style: italic">Binary Data </span>
</div>
<a name="wp1219662"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The following statement shows how to use the DATA:DAC command to download five integer points in decimal format.<br /><br />&#160;DATA:DAC VOLATILE, 2047, 1024, 0, -1024, -2047<br />
</div>
<a name="wp1219670"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1219666table1219663">
  <caption></caption>
  <tr align="left">    <td><a name="wp1219666"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Using the IEEE-488.2 Binary Block Format 
</div>
<a name="wp1219667"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
In the binary block format, a <span style="font-style: italic">block header</span> precedes the waveform data. The block header has the following format:<br /><br />&#160;&#160;&#160;&#160;&#160;&#160;<span style="font-weight: bold">#&#160;&#160;&#160;5&#160;&#160;&#160;32768</span></div>
<div align="center"><img src="images/33250-DATADAC_VOLATILE_binary_blockvalue_value_._._..jpg" height="93" width="444" id="wp1264608" border="0" hspace="0" vspace="0"/></div><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br /><br />The function generator represents binary data as 16-bit integers, which are sent as two bytes. Therefore, <span style="font-weight: bold">the total number of bytes is always twice the number of data points in the waveform</span> (and must always be an <span style="font-weight: bold">even number</span>). For example, 32,768 bytes are required to download a&#160;waveform with 16,384 points. 
</div>
<a name="wp1219669"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the FORM:BORD command to select the byte order for binary transfers in block mode. If&#160;you specify FORM:BORD NORM (default), <br />the most-significant byte (MSB) of each data point is assumed first. If&#160;you specify FORM:BORD SWAP, the least-significant byte (LSB) of each data point is assumed first. Most computers use the &quot;swapped&quot; byte order. 
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
    </blockquote>

    <hr />

    

    
  </body>
</html>
