<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>DATA VOLATILE, &lt;value&gt;, &lt;value&gt;, . . . </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Arbitrary_Waveform_Commandsos.html" />
<link rel="next" title="Next" href="33250A-DATADAC_VOLATILE_binary_blockvalue_value_._._..html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1219102"> </a><h2 class="pHeading1">
<span style="font-weight: bold">DATA VOLATILE, </span>&lt;<span style="font-style: italic">value</span>&gt;<span style="font-weight: bold">,</span> &lt;<span style="font-style: italic">value</span>&gt;<span style="font-weight: bold">, . . . </span>
</h2>
<a name="wp1218906"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Download <span style="font-style: italic">floating-point</span> values from -1 to +1 into volatile memory. You&#160;can download from 1 to 65,536 (64K) points per waveform. The&#160;function generator takes the specified number of points and expands them to fill waveform memory. If you download <span style="font-style: italic">less than</span> 16,384 (16K) points, a&#160;waveform with 16,384 points is automatically generated. If you download <span style="font-style: italic">more than</span> 16,384 points, a 65,536-point waveform is generated.
</div>
<a name="wp1218907"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The values -1 and +1 correspond to the <span style="font-style: italic">peak</span> values of the waveform (if the offset is 0 volts). For example, if you set the amplitude to 10&#160;Vpp (0V offset), &quot;+1&quot; corresponds to +5V and &quot;-1&quot; corresponds to -5V. 
</div>
<a name="wp1218908"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The maximum amplitude will be limited if the data points do not span the full range of the output DAC (Digital-to-Analog Converter). For example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum amplitude is 6.087&#160;Vpp (into 50 ohms). 
</div>
<a name="wp1218909"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Downloading floating-point values (using DATA VOLATILE) is slower than downloading binary values (using DATA:DAC VOLATILE) but is more convenient when using trigonometric functions which return values from -1 to +1. 
</div>
<a name="wp1218910"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The DATA &#160;command overwrites the previous waveform in volatile memory (and no error will be generated). Use the DATA:COPY command to copy the waveform to <span style="font-style: italic">non-volatile</span> memory. 
</div>
<a name="wp1218911"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Up to four user-defined waveforms can be stored in non-volatile memory. Use the DATA:DEL command to delete the waveform in volatile memory or any of the four user-defined waveforms in non-volatile memory. Use the DATA:CAT? command to list all waveforms currently stored in volatile and non-volatile memory (as&#160;well as the five built-in waveforms). 
</div>
<a name="wp1414395"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	After downloading the waveform data to memory, use the FUNC:USER command to choose the active waveform and the FUNC&#160;&#160;&#160;&#160;&#160;USER &#160;command to output it. 
</div>
<a name="wp1218913"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The following statement shows how to use the DATA &#160;command to download seven points to volatile memory.<br /><br />&#160;DATA VOLATILE, 1, .67, .33, 0, -.33, -.67, -1
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
