<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>DC Offset Voltage </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Amplitudekr.html" />
<link rel="next" title="Next" href="33250A-APPLy_Command_Syntax.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Output_Amplitudekr.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-APPLy_Command_Syntax.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1334568"> </a><h2 class="pHeading1">
DC Offset Voltage 
</h2>
<a name="wp1343330"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For the <span style="font-style: italic">offset</span> parameter of the APPLy command, you can substitute &quot;MINimum&quot;, &quot;MAXimum&quot;, or &quot;DEFault&quot; in place of a specific value for the parameter. MIN selects the most negative dc offset voltage for the function and amplitude specified. MAX selects the largest dc offset for the function and amplitude specified. <span style="font-style: italic">The default offset is 0 volts for all functions. </span>
</div>
<a name="wp1334022"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Amplitude</span>:&#160;The relationship between offset voltage and output amplitude is shown below. V<span style="font-style: italic">max</span> is the maximum <span style="font-style: italic">peak voltage</span> for the selected output termination (5 volts for a 50<span style="font-family: Symbol">W</span> load or 10 volts for a high-impedance load). <br /><br />&#160;|V<span style="font-style: italic">offset</span>|&#160; <span style="text-decoration: underline">&lt;</span>&#160;V<span style="font-style: italic">max</span>&#160;&#160;-&#160;&#160;<img src="images/33250-DC_Offset_Voltageta.jpg" height="37" width="31" id="wp1334024" border="0" hspace="0" vspace="0"/><br /><br />If the specified offset voltage is not valid, the function generator will automatically adjust it to the maximum dc&#160;voltage allowed with the amplitude specified. <span style="font-style: italic">From the remote interface, a&#160;&quot;Data out of range&quot; error will be generated and the offset will be adjusted as described.</span>
</div>
<a name="wp1334028"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Limits Due to Output Termination<span style="font-style: normal">:&#160;The offset limits are determined by the current output termination setting (the </span><span style="font-style: normal">APPLy</span><span style="font-style: normal"> command does not change the termination setting). For example, if&#160;you set the offset to 100 mVdc and then change the output termination from 50&#160;ohms to&#160;&quot;high impedance&quot;, the offset voltage displayed on the function generator&#39;s front-panel will </span>double<span style="font-style: normal"> to 200 mVdc (and no error will be&#160;generated). If you change from &quot;high impedance&quot; to 50&#160;ohms, the&#160;displayed offset will drop in half. </span>See the<span style="font-style: normal"> </span><span style="font-style: normal">OUTP:LOAD</span><span style="font-style: normal"> </span>command on page <a href="33250A-OUTPutLOAD_ohmsINFinityMINimumMAXimum__OUTPutLOAD_MINimumMAXimum.html">163</a> for more information.<span style="font-style: normal"> </span>
</div>
<a name="wp1334584"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Arbitrary Waveform Limitations<span style="font-style: normal">:&#160;For arbitrary waveforms, the maximum offset and amplitude will be limited if the waveform data points do not span the full range of the output DAC (Digital-to-Analog Converter). For&#160;example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum offset is limited to 4.95&#160;volts (into 50 ohms). The &quot;0&quot; DAC value is still used as the offset reference even if the waveform data points do not span the full range of the output DAC.</span>
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Output_Amplitudekr.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-APPLy_Command_Syntax.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
