<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Display Control </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Self-Test.html" />
<link rel="next" title="Next" href="33250A-Number_Format.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046489"> </a><h2 class="pHeading1">
Display Control 
</h2>
<a name="wp1046490"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
For security reasons, or to speed up the rate at which the function generator can execute commands from the remote interface, you may want to turn off the front-panel display. From the remote interface, you&#160;can also display a 12-character message on the front panel. 
</div>
<a name="wp1056455"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can only disable the front-panel display by sending a command from the remote interface (you cannot disable the front panel while in local operation). 
</div>
<a name="wp1056456"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When disabled, the front-panel display is blanked (however, the bulb used to backlight the display remains enabled). All keys except<img src="images/local_key.jpg" height="21" width="34" id="wp1056463" border="0" hspace="0" vspace="0"/> are locked out when the display is disabled. 
</div>
<a name="wp1056480"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Sending a message to the front-panel display from the remote interface overrides the display state. This means that you can display a message even if the display is currently disabled (remote interface errors are always displayed even if the display is disabled).
</div>
<a name="wp1056481"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The display is automatically enabled when power is cycled, after an instrument reset (*RST command), or when you return to local (front&#160;panel) operation. Press the<img src="images/local_keyju.jpg" height="21" width="34" id="wp1056483" border="0" hspace="0" vspace="0"/>key or execute the IEEE-488 GTL (<span style="font-style: italic">Go To Local</span>) command from&#160;the remote interface to return to the local state. 
</div>
<a name="wp1056485"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The display state is saved when you store the instrument state using *SAV command. When you recall the instrument state using *RCL command, the front-panel display will return to the previous state. 
</div>
<a name="wp1056521"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can display a text message on the front panel by sending a command from the remote interface. You can use upper- or lower-case letters (A-Z), numbers (0-9), and any other character on a standard computer keyboard. Depending on the number of characters that you specify, the function generator will choose one of two font sizes to display the message. You can display approximately 12 characters in a large font and approximately 40 characters in a small font. 
</div>
<a name="wp1046499"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>:&#160;The following command turns off the front-panel display.<br /><br />&#160;DISP OFF<br /><br />The following command displays a message on the front panel and turns on the display if currently disabled.<br /><br />&#160;DISP:TEXT &#39;Test in Progress...&#39;<br /><br />To clear the message displayed on the front panel (without changing the display state), send the following command.<br /><br />&#160;DISP:TEXT CLEAR<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
