<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Duty Cycle </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Termination.html" />
<link rel="next" title="Next" href="33250A-Symmetry.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045925"> </a><h2 class="pHeading1">
Duty Cycle 
</h2>
<a name="wp1045926"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-style: italic">Applies to square waves only</span>. Duty cycle represents the&#160;amount of time per cycle that the square wave is at a <span style="font-style: italic">high&#160;level</span> (assuming that the waveform polarity is not reversed). </div>
<div align="left">
<table border="1" id="wp1049231table1049226">
  <caption></caption>
  <tr align="left">    <td><a name="wp1049231"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/duty_cycle_20.jpg" height="68" width="117" align="left" id="wp1049229" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1049236"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/duty_cycle_80.jpg" height="68" width="117" align="left" id="wp1049234" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
</tr>
  <tr align="left">    <td><a name="wp1049238"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;20% Duty Cycle
</div>
</td>
    <td><a name="wp1049240"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;80% Duty Cycle
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1049241"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Duty Cycle:	20% to 80%&#160;(<span style="font-style: italic">frequency</span> <span style="text-decoration: underline">&lt;</span> 25 MHz)<br />		40% to 60%&#160;(25 MHz &lt; <span style="font-style: italic">frequency</span> <span style="text-decoration: underline">&lt;</span> 50 MHz)<br /><span style="font-style: italic">		</span>50%&#160;(<span style="font-style: italic">frequency</span> &gt; 50 MHz)
</div>
<a name="wp1049334"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The duty cycle is stored in <span style="font-style: italic">volatile</span> memory; the duty cycle is set to 50% when power has been off or after a remote interface reset. 
</div>
<a name="wp1072091"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The duty cycle setting is remembered when you change from square wave to another function. When you return to the square function, the previous duty cycle is used.
</div>
<a name="wp1049323"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Limits Due to Frequency<span style="font-style: normal">:&#160;If the square wave function is selected and you change to a frequency that cannot produce the current duty cycle, the duty cycle is automatically adjusted to the maximum value for the new frequency. For example, if you currently have the duty cycle set to 70% and then change the frequency to 60&#160;MHz, the function generator will automatically adjust the duty cycle to 50% (the upper limit for this frequency).</span>
</div>
<a name="wp1049245"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select a square waveform as the <span style="font-style: italic">modulating</span> waveform for AM&#160;or FM, the duty cycle setting <span style="font-style: italic">does not</span> apply. The function generator always uses a square waveform with a 50% duty cycle.
</div>
<a name="wp1049372"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After selecting the square wave function, press the <span style="font-weight: bold">Duty Cycle</span> softkey. Then use the knob or numeric keypad to enter the desired duty cycle.
</div>
<a name="wp1049397"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br /><span style="font-style: normal">&#160;FUNCtion:SQUare:DCYCle {&lt;</span><span style="font-style: italic">percent</span>&gt;|MINimum|MAXimum} <br /><br />The APPLy command automatically sets the duty cycle to 50%. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
