<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>*ESE &lt;enable value&gt; *ESE?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-ESR.html" />
<link rel="next" title="Next" href="33250A-CLS.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1229544"> </a><h2 class="pHeading1">
*ESE <span style="font-style: normal; font-weight: normal">&lt;</span><span style="font-style: italic; font-weight: normal">enable value</span><span style="font-weight: normal">&gt;<br /></span>*ESE?
</h2>
<a name="wp1229546"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Enable bits in the Standard Event Status Register to be reported in the Status Byte. The selected bits are summarized in the &quot;Standard Event&quot; bit (bit 5) of the Status Byte Register. The *ESE? query returns a decimal value which corresponds to the binary-weighted sum of all bits enabled by the *ESE command.
</div>
<a name="wp1319615"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A *CLS (clear&#160;status) <span style="font-style: italic">does not</span> clear the enable register but it does clear all bits in&#160;the event register. 
</div>
<a name="wp1319616"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A STATus:PRESet <span style="font-style: italic">does not</span> clear the bits in the Status Byte enable&#160;register.
</div>
<a name="wp1319683"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A *PSC 0 preserves the contents of the enable register through power&#160;cycles. 
</div>
<a name="wp1229832"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1229831table1229829">
  <caption></caption>
  <tr align="left">    <td><a name="wp1229831"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Miscellaneous Status Register Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
    </blockquote>

    <hr />

    

    
  </body>
</html>
