<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>External Triggering</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Manual_Triggering.html" />
<link rel="next" title="Next" href="33250A-Software_(Bus)_Triggering.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1062560"> </a><h2 class="pHeading1">
External Triggering
</h2>
<a name="wp1062561"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
In the external trigger mode, the function generator will accept a hardware trigger applied to the rear-panel <span style="font-style: italic">Trig&#160;In</span> connector. The function generator initiates one sweep or outputs one burst each time <span style="font-style: italic">Trig In</span> receives a TTL pulse with the specified edge. 
</div>
<a name="wp1062700"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
See also &quot;<a href="33250A-Trigger_Input_Signal.html">Trigger Input Signal,</a>&quot; on the following page. 
</div>
<a name="wp1080757"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;The external trigger mode is like the manual trigger mode except that you apply the trigger to the <span style="font-style: italic">Trig In</span> connector. To select the external source, press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the <span style="font-weight: bold">Source Ext </span>softkey. <br /><br />To specify whether the function generator triggers on the rising or falling edge, press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the desired edge by pressing the <span style="font-weight: bold">Slope</span> softkey. 
</div>
<a name="wp1064701"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;TRIGger:SOURce EXTernal <br /><br />Use the following command to specify whether the function generator triggers on the rising or falling edge.<br /><br />&#160;TRIGger:SLOPe {POSitive|NEGative}<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
