<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FM:INTernal &#160;&#160;:FUNCtion {SINusoid|SQUare|RAMP|NRAMp|TRIangle|NOISe|USER} &#160;&#160;:FUNCtion?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FMSOURce_INTernalEXTernal__FMSOURce.html" />
<link rel="next" title="Next" href="33250A-FMINTernalFREQuency_frequencyMINimumMAXimum__FMINTernalFREQuency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1327967"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FM:INTernal<br />&#160;&#160;:FUNCtion</span> {<span style="font-weight: bold">SINusoid</span>|<span style="font-weight: bold">SQUare</span>|<span style="font-weight: bold">RAMP</span>|<span style="font-weight: bold">NRAMp</span>|<span style="font-weight: bold">TRIangle</span>|<span style="font-weight: bold">NOISe</span>|<span style="font-weight: bold">USER</span>}<br /><span style="font-weight: bold">&#160;&#160;:FUNCtion?</span>
</h2>
<a name="wp1137036"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the shape of the <span style="font-style: italic">modulating</span> waveform. Used only when the <span style="font-style: italic">Internal</span> modulation source is selected (FM:SOUR INT command). You can use noise as the modulating waveshape, but you <span style="font-style: italic">cannot</span> use&#160;noise, pulse, or dc as the carrier waveform. The default is SIN. The&#160;:FUNC? query returns &quot;SIN&quot;, &quot;SQU&quot;, &quot;RAMP&quot;, &quot;NRAM&quot;, &quot;TRI&quot;, &quot;NOIS&quot;, or &quot;USER&quot;. 
</div>
<a name="wp1137037"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;SQU&quot; for a square waveform with a <span style="font-style: italic">50% duty&#160;cycle</span>. &#160;&#160;&#160;&#160;<img src="images/squ_modti.jpg" height="30" width="51" id="wp1294450" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1137038"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;RAMP&quot; for a ramp waveform with <span style="font-style: italic">100% symmetry</span>.&#160;&#160;&#160;&#160;&#160;<img src="images/ramp_modtj.jpg" height="34" width="52" id="wp1295867" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1137039"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;TRI&quot; for a ramp waveform with <span style="font-style: italic">50% symmetry</span>. &#160; &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;<img src="images/tri_modtk.jpg" height="31" width="53" id="wp1296321" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1356169"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Select &quot;NRAM&quot; (negative ramp) for a ramp waveform&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160; <img src="images/nramp_modtl.jpg" height="31" width="53" id="wp1356167" border="0" hspace="0" vspace="0"/><br />with<span style="font-style: italic"> 0%&#160;symmetry</span>. 
</div>
<a name="wp1356174"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: normal; font-weight: normal">If you select an arbitrary waveform as the </span><span style="font-style: italic; font-weight: normal">modulating</span><span style="font-weight: normal"> waveshape (&quot;USER&quot;), the waveform is automatically limited to 8K points. Extra&#160;waveform points are removed using decimation. </span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
