<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FM:SOURce {INTernal|EXTernal}  FM:SOURce? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FM_Commands.html" />
<link rel="next" title="Next" href="33250A-FMINTernal___FUNCtion_SINusoidSQUareRAMPNRAMpTRIangleNOISeUSER.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1328287"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FM:SOURce </span>{<span style="font-weight: bold">INTernal</span>|<span style="font-weight: bold">EXTernal</span>} <br /><span style="font-weight: bold">FM:SOURce?</span> 
</h2>
<a name="wp1327970"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the source of the modulating signal. The function generator will accept an internal or external modulation source. The default is INT. The&#160;:SOUR? query returns &quot;INT&quot; or&#160;&quot;EXT&quot;. 
</div>
<a name="wp1137035"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select the <span style="font-style: italic">External</span> source, the carrier waveform is modulated with an external waveform. The frequency deviation is controlled by&#160;the ±5V signal level present on the rear-panel <span style="font-style: italic">Modulation In </span>connector. For example, if you have set the deviation to 100&#160;kHz using the FM:DEV command, then a +5V signal level corresponds to a 100&#160;kHz increase in frequency. Lower external signal levels produce less deviation and negative signal levels reduce the frequency below the carrier frequency. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
