<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FREQuency:STARt {&lt;frequency&gt;|MINimum|MAXimum}  FREQuency:STARt? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Sweep_Commands.html" />
<link rel="next" title="Next" href="33250A-FREQuencySTOP_frequencyMINimumMAXimum_FREQuencySTOP_MINimumMAXim.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1146524"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FREQuency:STARt </span>{&lt;<span style="font-style: italic">frequency</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<span style="font-weight: bold"> <br />FREQuency:STARt? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]<span style="font-weight: bold"> </span>
</h2>
<a name="wp1049156"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the start frequency (used in conjunction with the <span style="font-style: italic">stop frequency</span>). Select from 1 <span style="font-family: Symbol">m</span>Hz to 80&#160;MHz (limited to 1&#160;MHz for ramps and 25 MHz <br />for arbitrary waveforms). The&#160;default is 100&#160;Hz. MIN = 1 <span style="font-family: Symbol">m</span>Hz. MAX = 80&#160;MHz. The :STAR? query returns the start frequency in hertz.
</div>
<a name="wp1146931"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To sweep <span style="font-style: italic; font-weight: bold">up</span> in frequency, set the start frequency&#160;<span style="font-weight: bold">&lt;</span> stop frequency.<br />To sweep <span style="font-style: italic; font-weight: bold">down</span> in frequency, set the start frequency <span style="font-weight: bold">&gt;</span> stop frequency.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
