<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FREQuency:STOP {&lt;frequency&gt;|MINimum|MAXimum} FREQuency:STOP? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FREQuencySTARt_frequencyMINimumMAXimum__FREQuencySTARt_MINimumMA.html" />
<link rel="next" title="Next" href="33250A-FREQuencyCENTer_frequencyMINimumMAXimum__FREQuencyCENTer_MINimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1147008"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FREQuency:STOP </span>{&lt;<span style="font-style: italic">frequency</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<br /><span style="font-weight: bold">FREQuency:STOP? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1147028"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the stop frequency (used in conjunction with the <span style="font-style: italic">start frequency</span>). Select from 1 <span style="font-family: Symbol">m</span>Hz to 80&#160;MHz (limited to 1&#160;MHz for&#160;ramps and 25 MHz for&#160;arbitrary waveforms). The&#160;default is 1&#160;kHz. MIN = 1 <span style="font-family: Symbol">m</span>Hz. MAX = 80&#160;MHz. The :STOP? query returns the stop frequency in hertz.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
