<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>FSK Carrier Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Carrier_Waveform_Shapefq.html" />
<link rel="next" title="Next" href="33250A-FSK_Hop_Frequency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1072762"> </a><h2 class="pHeading1">
FSK Carrier Frequency 
</h2>
<a name="wp1052705"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The maximum carrier frequency depends on the function selected as shown below. <span style="font-style: italic">The default is 1&#160;kHz for all functions</span>. </div>
<div align="left">
<table border="1" id="wp1052708table1052706">
  <caption></caption>
  <tr align="left">    <td><a name="wp1052708"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1052710"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1052712"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1052714"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1052715"> </a><div class="pCellBody">
Square
</div>
<a name="wp1052716"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1052717"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1052719"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052720"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052721"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1052722"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
</td>
    <td><a name="wp1052724"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052725"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1052726"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1052727"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1052728"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the output frequency is determined by the signal level on the rear-panel <span style="font-style: italic">Trig In</span> connector. When&#160;a logic <span style="font-style: italic">low</span> level is present, the <span style="font-style: italic">carrier</span> frequency is output. When a logic <span style="font-style: italic">high</span> level is present, the <span style="font-style: italic">hop</span> frequency is output. 
</div>
<a name="wp1052730"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal">:</span>&#160;<span style="font-style: normal; font-weight: normal">To set the carrier frequency, press the </span><span style="font-style: normal; font-weight: bold">Freq</span><span style="font-style: normal"> softkey for the selected function. Then use the knob or numeric keypad to enter the desired frequency.</span>
</div>
<a name="wp1052772"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Remote Interface Operation<span style="font-style: normal">:</span> <br /><span style="font-style: normal"><br />&#160;FREQuency {&lt;</span>frequency<span style="font-style: normal">&gt;|MINimum|MAXimum} <br /></span><span style="font-style: normal"><br />You can also use the </span><span style="font-style: normal">APPLy</span><span style="font-style: normal"> command to select the function, frequency, amplitude, and offset with a single command. </span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
