<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FSKey:SOURce {INTernal|EXTernal}  FSKey:SOURce? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FSK_Commands.html" />
<link rel="next" title="Next" href="33250A-FSKeyFREQuency_frequencyMINimumMAXimum__FSKeyFREQuency_MINimumMA.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1329491"> </a><h2 class="pHeading1">
FSKey:SOURce <span style="font-weight: normal">{</span>INTernal<span style="font-weight: normal">|</span>EXTernal<span style="font-weight: normal">}</span> <br />FSKey:SOURce? 
</h2>
<a name="wp1329053"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select an internal or external FSK source. The default is INT. The&#160;:SOUR? query returns &quot;INT&quot; or&#160;&quot;EXT&quot;. 
</div>
<a name="wp1329054"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> source is selected, the rate at which the output frequency &quot;shifts&quot; between the carrier frequency and hop frequency is&#160;determined by the <span style="font-style: italic">FSK rate</span> specified (FSK:INT:RATE command). 
</div>
<a name="wp1329055"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the output frequency is determined by the signal level on the rear-panel <span style="font-style: italic">Trig In</span> connector. When&#160;a logic <span style="font-style: italic">low</span> level is present, the <span style="font-style: italic">carrier</span> frequency is output. When a logic <span style="font-style: italic">high</span> level is present, the <span style="font-style: italic">hop</span> frequency is output.
</div>
<a name="wp1413003"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The&#160;maximum external FSK rate is 1 MHz.
</div>
<a name="wp1422590"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Note that the connector used for externally-controlled FSK waveforms (<span style="font-style: italic">Trig In</span>) is not the same connector that is used for externally-modulated AM&#160;and FM waveforms (<span style="font-style: italic">Modulation In</span>). When used for FSK, the <span style="font-style: italic">Trig In</span> connector <span style="font-style: italic">does&#160;not</span> have adjustable edge polarity and&#160;is not affected by the TRIG:SLOP command.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
