<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FUNCtion:RAMP:SYMMetry {&lt;percent&gt;|MINimum|MAXimum}  FUNCtion:RAMP:SYMMetry? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FUNCtionSQUareDCYCle_percentMINimumMAXimum_FUNCtionSQUareDCYCle.html" />
<link rel="next" title="Next" href="33250A-OUTPut_OFFON__OUTPut.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1322987"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FUNCtion:RAMP:SYMMetry</span> {&lt;<span style="font-style: italic">percent</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">FUNCtion:RAMP:SYMMetry?</span> [<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1366910"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the symmetry percentage for <span style="font-style: italic">ramp waves</span>. Symmetry represents the amount of time per cycle that the ramp wave is <span style="font-style: italic">rising </span>(assuming that the&#160;waveform polarity is not inverted). You can set the symmetry to any value from 0% to 100%. The&#160;default is&#160;100%. MIN = 0%. MAX = 100%. The :SYMM? query returns the current symmetry setting in percent.</div>
<div align="left">
<table border="1" id="wp1365442table1365437">
  <caption></caption>
  <tr align="left">    <td><a name="wp1365442"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/symmetry_0su.jpg" height="68" width="117" align="left" id="wp1365440" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1365447"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/symmetry_100sv.jpg" height="68" width="117" align="left" id="wp1365445" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
</tr>
  <tr align="left">    <td><a name="wp1365449"> </a><div class="pCellBody">
&#160;&#160;&#160; 0% Symmetry
</div>
</td>
    <td><a name="wp1365451"> </a><div class="pCellBody">
&#160;&#160;&#160;100% Symmetry
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">

</div>
<a name="wp1366909"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For ramp waveforms, the APPLy command overrides the current symmetry setting and automatically selects 100%.
</div>
<a name="wp1401401"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The symmetry setting is remembered when you change from ramp wave to another function. When you return to the ramp wave function, the previous symmetry is used. 
</div>
<a name="wp1419273"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select a ramp waveform as the <span style="font-style: italic">modulating</span> waveform for AM&#160;or FM, the symmetry setting <span style="font-style: italic">does not</span> apply. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
