<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FUNCtion:USER {&lt;arb name&gt;|VOLATILE}  FUNCtion:USER? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-DATACOPY_destination_arb_name_VOLATILE.html" />
<link rel="next" title="Next" href="33250A-FUNCtion_USER__FUNCtion.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1221706"> </a><h2 class="pHeading1">
<span style="font-weight: bold">FUNCtion:USER </span>{&lt;<span style="font-style: italic">arb name</span>&gt;|<span style="font-weight: bold">VOLATILE</span>}<span style="font-weight: bold"> <br />FUNCtion:USER? </span>
</h2>
<a name="wp1218664"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select one of the five built-in arbitrary waveforms, one of four user-defined waveforms, or the waveform currently downloaded to volatile memory. The :USER? query returns &quot;EXP_RISE&quot;, &quot;EXP_FALL&quot;, &quot;NEG_RAMP&quot;, &quot;SINC&quot;, &quot;CARDIAC&quot;, &quot;VOLATILE&quot;, or the name of any user-defined waveforms in non-volatile memory. 
</div>
<a name="wp1218665"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Note that this command <span style="font-style: italic">does not</span> output the selected arbitrary waveform. Use&#160;the FUNC USER command (see the following page) to&#160;output the selected waveform.
</div>
<a name="wp1246277"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The names of the five built-in arbitrary waveforms are: <br />&quot;EXP_RISE&quot;, &quot;EXP_FALL&quot;, &quot;NEG_RAMP&quot;, &quot;SINC&quot;, and &quot;CARDIAC&quot;. 
</div>
<a name="wp1245948"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To select the waveform currently stored in volatile memory, specify the VOLATILE parameter. The keyword &quot;VOLATILE&quot; <span style="font-style: italic">does not</span> have a short form.
</div>
<a name="wp1044212"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select a waveform name that is not currently downloaded, a&#160;&quot;Specified arb waveform does not exist&quot; error is generated.
</div>
<a name="wp1219766"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator does not distinguish between upper- and lower-case letters. Therefore, <span style="font-weight: bold">ARB_1</span> and <span style="font-weight: bold">arb_1</span> are the same name. All characters are converted to upper case. 
</div>
<a name="wp1044215"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Use the DATA:CAT? command to list the names of the five built-in waveforms (non-volatile), &quot;VOLATILE&quot; if a waveform is currently downloaded to volatile memory, and the names of any user-defined waveforms (non-volatile). 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
