<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>FUNCtion {SINusoid|SQUare|RAMP|PULSe|NOISe|DC|USER} FUNCtion?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Configuration_Commands.html" />
<link rel="next" title="Next" href="33250A-FREQuency_frequencyMINimumMAXimum_FREQuency_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1043896"> </a><h2 class="pHeading1">
FUNCtion <span style="font-weight: normal">{</span>SINusoid<span style="font-weight: normal">|</span>SQUare<span style="font-weight: normal">|</span>RAMP<span style="font-weight: normal">|</span>PULSe<span style="font-weight: normal">|</span>NOISe<span style="font-weight: normal">|</span>DC<span style="font-weight: normal">|</span>USER<span style="font-weight: normal">}<br /></span>FUNCtion?
</h2>
<a name="wp1399988"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the output function. The selected waveform is output using the previously selected frequency, amplitude, and offset voltage settings. The&#160;default is SIN. The FUNC? query returns &quot;SIN&quot;, &quot;SQU&quot;, &quot;RAMP&quot;, &quot;PULS&quot;, &quot;NOIS&quot;, &quot;DC&quot;, or &quot;USER&quot;. 
</div>
<a name="wp1400003"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If&#160;you select &quot;USER&quot;, the function generator outputs the arbitrary waveform currently selected by the FUNC:USER command.
</div>
<a name="wp1422457"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The table below shows which output functions are allowed with modulation, sweep, and burst. Each &quot; <span style="font-family: Symbol">² </span>&quot; indicates a valid combination. If you change to a function that is not allowed with modulation, sweep, or burst, the modulation or mode is turned off</div>
<div align="left">
<table border="1" id="wp1422462table1422458">
  <caption></caption>
  <tr align="left">    <td>&#160;</td>
    <td><a name="wp1422462"> </a><div class="pCellBody">
Sine
</div>
</td>
    <td><a name="wp1422464"> </a><div class="pCellBody">
Square
</div>
</td>
    <td><a name="wp1422466"> </a><div class="pCellBody">
Ramp
</div>
</td>
    <td><a name="wp1422468"> </a><div class="pCellBody">
Pulse
</div>
</td>
    <td><a name="wp1422470"> </a><div class="pCellBody">
Noise
</div>
</td>
    <td><a name="wp1422472"> </a><div class="pCellBody">
DC
</div>
</td>
    <td><a name="wp1422474"> </a><div class="pCellBody">
User
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1422476"> </a><div class="pCellBody">
AM, FM Carrier
</div>
</td>
    <td><a name="wp1422478"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422480"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422482"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1422490"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1422492"> </a><div class="pCellBody">
FSK Carrier
</div>
</td>
    <td><a name="wp1422494"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422496"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422498"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1422506"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1422508"> </a><div class="pCellBody">
Sweep Mode
</div>
</td>
    <td><a name="wp1422510"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422512"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422514"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1422522"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1422524"> </a><div class="pCellBody">
Burst Mode
</div>
</td>
    <td><a name="wp1422526"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422528"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422530"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422532"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1422534"> </a><div style="font-family: Symbol" class="pCellBody">
&#160;&#160;&#160;&#160; ²&#160;<span style="vertical-align: super">1</span>
</div>
</td>
    <td>&#160;</td>
    <td><a name="wp1422538"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
.<br /><span style="vertical-align: super">1</span><span style="font-style: normal">&#160;</span><span style="font-style: italic">Allowed in the External Gated burst mode only.<br /></span>
</div>
<a name="wp1422539"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Function Limitations<span style="font-style: normal">:&#160;If you change to a function whose maximum frequency is less than that of the current function, the frequency is adjusted to the maximum value for the new function. For&#160;example, if&#160;you are currently outputting an 80&#160;MHz sine wave and then change to the ramp function, the function generator will automatically adjust the output frequency to 1&#160;MHz (the upper limit for ramps). </span>From the remote interface, a&#160;&quot;Settings conflict&quot; error will be generated and the frequency will be adjusted as described.
</div>
<a name="wp1317852"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Amplitude Limitations<span style="font-style: normal">:&#160;If you change to a function whose maximum amplitude is less than that of the current function, the amplitude is automatically adjusted to the maximum value for the new function. This&#160;may occur when the output units are </span>Vrms<span style="font-style: normal"> or </span>dBm<span style="font-style: normal"> due to the differences in crest factor for the various output functions.<br /><br />For&#160;example, if you output a 5 Vrms square wave (into 50 ohms) and then change to the sine wave function, the function generator will automatically adjust the output amplitude to 3.536 Vrms (the upper limit for sine in Vrms). </span>From the remote interface, a &quot;Settings conflict&quot; error will be generated and the amplitude will be adjusted as described.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
