<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Factory Default Settings</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Calibration_Message.html" />
<link rel="next" title="Next" href="33250A-ki.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Calibration_Message.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-ki.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046597"> </a><h2 class="pHeading1">
Factory Default Settings</h2>
<div align="left">
<table border="1" id="wp1076020table1076018">
  <caption></caption>
  <tr align="left">    <td><a name="wp1076020"> </a><div class="pCellBody">
Output Configuration<br /><span style="font-weight: normal">&#160;Function<br />&#160;Frequency<br />&#160;Amplitude / Offset<br />&#160;Output Units<br />&#160;Output Termination<br />&#160;Autorange<br /><br /></span>Modulation (AM, FM, FSK)<br /><span style="font-weight: normal">&#160;Carrier Waveform<br />&#160;Modulating Waveform<br />&#160;AM Depth<br />&#160;FM Deviation<br />&#160;FSK &quot;Hop&quot; Frequency<br />&#160;FSK Rate&#160;<br />&#160;Modulation State<br /><br /></span>Sweep<br /><span style="font-weight: normal">&#160;Start / Stop Frequency<br />&#160;Sweep Time<br />&#160;Sweep Mode<br />&#160;Sweep State<br /><br /></span>Burst<br /><span style="font-weight: normal">&#160;Burst Frequency<br />&#160;Burst Count<br />&#160;Burst Period<br />&#160;Burst Starting Phase<br />&#160;Burst State<br /><br /></span>System-Related Operations<br /><span style="font-weight: normal">·&#160; Power-Down Recall<br />&#160;Display Mode<br />&#160;Error Queue<br />&#160;Stored States, Stored Arbs</span>
</div>
<a name="wp1076021"> </a><div class="pCellBody">
<span style="font-weight: normal">&#160;Output State<br /><br /></span>Triggering Operations<br /><span style="font-weight: normal">&#160;Trigger Source<br /><br /></span>Remote Interface Configuration<br /><span style="font-weight: normal">·&#160; GPIB Address<br />·&#160; Interface<br />·&#160; Baud Rate<br />·&#160; Parity<br />·&#160; Handshake<br /><br /></span>Calibration<br /><span style="font-weight: normal">&#160;Calibration State</span>
</div>
</td>
    <td><a name="wp1076023"> </a><div class="pCellBody">
<span style="font-weight: bold">Factory Setting<br /></span>&#160;Sine wave<br />&#160;1 kHz<br />&#160;100 mVpp / 0.000 Vdc<br />&#160;Vpp<br />&#160;50<span style="font-family: Symbol">W<br />&#160;</span>On<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>&#160;1 kHz Sine wave<br />&#160;100 Hz Sine wave<br />&#160;100%<br />&#160;100 Hz<br />&#160;100 Hz<br />&#160;10 Hz<br />&#160;Off<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>&#160;100 Hz / 1 kHz<br />&#160;1 Second<br />&#160;Linear<br />&#160;Off<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>&#160;1 kHz<br />&#160;1 Cycle<br />&#160;10 ms<br />&#160;0°<br />&#160;Off<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>·&#160; Disabled<br />&#160;On<br />&#160;Errors are Cleared<br />&#160;No Change<br />&#160;Off<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>&#160;Internal (Immediate)<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>·&#160; 10<br />·&#160; GPIB (IEEE-488)<br />·&#160; 57,600 Baud<br />·&#160; None (8 data bits)<br />·&#160; DTR / DSR<br /><br /><span style="font-weight: bold">Factory Setting<br /></span>&#160;Secured
</div>
</td>
</tr>
</table>
</div>
<h2 class="pHeading1">

</h2>
<a name="wp1076055"> </a><p class="pBody">
For your convenience, this table is duplicated on the rear cover of this manual and on the Quick Reference Card.
</p>
<a name="wp1076113"> </a><p class="pBody">
<span style="font-style: normal; font-weight: bold">Note:</span> The power-on <br />state will be different <br />if you have enabled <br />the power-down <br />recall mode.<br /><br />See <a href="33250A-Instrument_State_Storage.html">&quot;Instrument State Storage&quot;</a> on page <a href="33250A-Instrument_State_Storage.html">109</a>.
</p>
<a name="wp1078543"> </a><p class="pBody">
Parameters marked with a bullet (&#160;&#160;<span style="font-weight: bold">·</span>&#160;&#160;) are stored in <span style="font-style: italic">non-volatile</span> memory. 
</p>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Calibration_Message.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-ki.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
