<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>*IDN? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-SYSTemERRor.html" />
<link rel="next" title="Next" href="33250A-DISPlay_OFFON_DISPlay.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1162943"> </a><h2 class="pHeading1">
<span style="font-weight: bold">*IDN?</span> 
</h2>
<a name="wp1401602"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Read the function generator&#39;s identification string which contains four fields separated by commas. The first field is the manufacturer&#39;s name, the second field is the model number, the third field is not used (always &quot;0&quot;), and the fourth field is a revision code which contains five numbers separated by dashes. 
</div>
<a name="wp1403626"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The command returns a string with the following format (be sure to dimension a string variable with at least 50 characters).<br /><br />&#160;<span style="font-weight: normal">Agilent Technologies,33250A,0,</span><span style="font-weight: bold">m.mm</span><span style="font-weight: normal">-</span><span style="font-weight: bold">l.ll</span><span style="font-weight: normal">-</span><span style="font-weight: bold">f.ff</span><span style="font-weight: normal">-</span><span style="font-weight: bold">gg</span><span style="font-weight: normal">-</span><span style="font-weight: bold">p</span></div>
<div align="left">
<table border="1" id="wp1403629table1403627">
  <caption></caption>
  <tr align="left">    <td><a name="wp1403629"> </a><div class="pCellBody">
m.mm
</div>
</td>
    <td><a name="wp1403631"> </a><div class="pCellBody">
= &#160;Main firmware revision number
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1403633"> </a><div class="pCellBody">
l.ll 
</div>
</td>
    <td><a name="wp1403635"> </a><div class="pCellBody">
=&#160; Loader firmware revision number
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1403637"> </a><div class="pCellBody">
f.ff 
</div>
</td>
    <td><a name="wp1403639"> </a><div class="pCellBody">
=&#160; I/O processor firmware revision number
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1403641"> </a><div class="pCellBody">
gg 
</div>
</td>
    <td><a name="wp1403643"> </a><div class="pCellBody">
= &#160;Gate array revision number
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1403645"> </a><div class="pCellBody">
p 
</div>
</td>
    <td><a name="wp1403647"> </a><div class="pCellBody">
= &#160;Printed circuit board revision number
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">

</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
