<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Instrument State Storage </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-System-Related_Operations.html" />
<link rel="next" title="Next" href="33250A-Error_Conditions.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1070467"> </a><h2 class="pHeading1">
Instrument State Storage 
</h2>
<a name="wp1050606"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The function generator has five storage locations in non-volatile memory to store instrument states. The locations are numbered 0 through 4. The&#160;function generator automatically uses location &quot;0&quot; to hold the state of the instrument at power down. You can also assign a user-defined name to each of the locations (1 through 4) for use from the front panel.
</div>
<a name="wp1069788"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can store the instrument state in any of the five storage locations. However, you can only recall a state from a location that contains a previously-stored state. 
</div>
<a name="wp1069827"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	From the <span style="font-style: italic">remote interface</span> only, you can use storage location &quot;0&quot; to store a fifth instrument state (you cannot store to this location from the front panel). However, note that location &quot;0&quot; is automatically overwritten when power is cycled (the instrument state previously stored will be overwritten). 
</div>
<a name="wp1069789"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The state storage feature &quot;remembers&quot; the selected function (including arbitrary waveforms), frequency, amplitude, dc&#160;offset, duty&#160;cycle, symmetry, as well as any modulation parameters in use. 
</div>
<a name="wp1069790"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When shipped from the factory, storage locations &quot;1&quot; through &quot;4&quot; are&#160;empty (location &quot;0&quot; contains the power-down state). 
</div>
<a name="wp1069898"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When power is turned off, the function generator automatically stores its state in storage location &quot;0&quot;. You can configure the function generator to automatically recall the power-down state when power is&#160;restored. However, when shipped from the factory, the function generator is configured to automatically recall the factory default state at power-on.
</div>
<a name="wp1069845"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can assign a custom name to each of the storage locations (however, you&#160;cannot name location &quot;0&quot; from the front panel). <br />You can name a location from the front panel or over the remote interface, but&#160;you can only recall a state by name from the&#160;front panel. From the remote interface, you can only recall a stored state using a number (0 through 4). 
</div>
<a name="wp1069961"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The name can contain up to 12 characters. The first character <span style="font-style: italic">must</span> be a letter (A-Z), but the remaining characters can be letters, numbers (0-9), or the underscore character (&quot; _ &quot;). Blank spaces are not allowed. An error will be generated if you specify a name with more than 12 characters. 
</div>
<a name="wp1070519"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator <span style="font-style: italic">will not</span> prevent you from assigning the <span style="font-style: italic">same</span>&#160; custom name to different storage locations. For&#160;example, you can assign the same name to locations &quot;1&quot; and &quot;2&quot;. 
</div>
<a name="wp1069959"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you delete an arbitrary waveform from non-volatile memory after storing the instrument state, the waveform data is lost and the function generator <span style="font-style: italic">will not</span> output the waveform when the state is recalled. The built-in &quot;exponential rise&quot; waveform is output in place of the deleted waveform. 
</div>
<a name="wp1069799"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The front-panel display state (<span style="font-style: italic">see </span><a href="33250A-Display_Control.html"><span style="font-style: italic">&quot;Display Control&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Display_Control.html"><span style="font-style: italic">115</span></a>) is&#160;saved when you store the instrument state. When you recall the state, the&#160;front-panel display will return to the previous state. 
</div>
<a name="wp1069800"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	An instrument reset <span style="font-style: italic">does not</span> affect the configurations stored in memory. Once a state is stored, it remains until it is overwritten or specifically deleted.
</div>
<a name="wp1080904"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/sto_rcl_key.jpg" height="26" width="36" id="wp1070052" border="0" hspace="0" vspace="0"/>and then select the <span style="font-weight: bold">Store State</span> or <span style="font-weight: bold">Recall State</span> softkey. To delete a stored state, select the <span style="font-weight: bold">Delete State</span> softkey (also removes the custom name for this memory location). <br /><br />To configure the function generator to recall the factory default state at power-on, press<img src="images/sto_rcl_keyjl.jpg" height="26" width="36" id="wp1070230" border="0" hspace="0" vspace="0"/>and then select the <span style="font-weight: bold">Pwr-On Default</span> softkey. To configure the function generator to recall the power-down state when power is restored, press<img src="images/sto_rcl_keyjm.jpg" height="26" width="36" id="wp1070244" border="0" hspace="0" vspace="0"/>and select the <span style="font-weight: bold">Pwr-On Last </span>softkey.<br /><br />You can assign a custom name to each of the four storage locations. 
</div>
<a name="wp1080912"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The custom name can contain up to 12 characters. The first character must be a letter but the remaining characters can be letters, numbers, or the underscore character (&quot; _ &quot;). 
</div>
<a name="wp1080873"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To add additional characters, press the right-arrow key until the cursor is to the right of the existing name and then turn the knob. 
</div>
<a name="wp1080877"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To delete all characters to the right of the cursor, press the<img src="images/plus-minus_keyjn.jpg" height="21" width="31" id="wp1080875" border="0" hspace="0" vspace="0"/>key.
</div>
<a name="wp1070589"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;*SAV {0|1|2|3|4}&#160;<span style="font-style: italic">State 0 is the instrument state at power down.<br /></span>&#160;*RCL {0|1|2|3|4}	&#160;<span style="font-style: italic">States 1, 2, 3, and 4 are user-defined states.<br /></span><br />To assign a custom name to a stored state to be recalled from the front panel, send the following command. From the remote interface, you can only recall a stored state using a number (0 through 4). <br /><br />&#160;MEM:STATE:NAME 1,TEST_WFORM_1<br /><br />To configure the function generator to automatically recall the power-down state when power is restored, send the following command.<br /><br />&#160;MEMory:STATe:RECall:AUTO ON<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
