<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>MARKer:FREQuency {&lt;frequency&gt;|MINimum|MAXimum}  MARKer:FREQuency? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-OUTPutTRIGger_OFFON__OUTPutTRIGger.html" />
<link rel="next" title="Next" href="33250A-MARKer_OFFON_MARKer.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1309500"> </a><h2 class="pHeading1">
<span style="font-weight: bold">MARKer:FREQuency </span>{&lt;<span style="font-style: italic">frequency</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<span style="font-weight: bold"> <br />MARKer:FREQuency? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]<span style="font-weight: bold"> </span>
</h2>
<a name="wp1396206"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the marker frequency. This is the frequency at which the signal on&#160;the front-panel <span style="font-style: italic">Sync</span>&#160;connector goes to a logic low during the sweep. The Sync signal always goes from low to high at the beginning of the sweep. Select&#160;from 1 <span style="font-family: Symbol">m</span>Hz to 80&#160;MHz (limited to 1&#160;MHz for ramps and 25&#160;MHz for arbitrary waveforms). The&#160;default is 500&#160;Hz. MIN = 1 <span style="font-family: Symbol">m</span>Hz. MAX = the start frequency or stop frequency (whichever is higher). The&#160;:FREQ? query returns the marker frequency in hertz.
</div>
<a name="wp1396207"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When sweep is enabled, the marker frequency <span style="font-style: italic">must</span> be between the specified start frequency and stop frequency. If you attempt to set the marker frequency to a frequency not in this range, the function generator will automatically set the marker frequency equal to the start frequency or stop frequency (whichever is closer). <span style="font-style: italic">From the remote interface, a &quot;Settings conflict&quot; error will be generated and the&#160;marker frequency will be&#160; adjusted as described. </span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
