<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>MEMory:STATe:NAME {0|1|2|3|4} [,&lt;name&gt;]  MEMory:STATe:NAME? {0|1|2|3|4}</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-RCL_01234.html" />
<link rel="next" title="Next" href="33250A-MEMorySTATeDELete_01234.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1099459"> </a><h2 class="pHeading1">
MEMory:STATe:NAME <span style="font-weight: normal">{</span>0<span style="font-weight: normal">|</span>1<span style="font-weight: normal">|</span>2<span style="font-weight: normal">|</span>3<span style="font-weight: normal">|</span>4<span style="font-weight: normal">}</span> <span style="font-weight: normal">[</span>,<span style="font-style: normal; font-weight: normal">&lt;</span><span style="font-style: italic; font-weight: normal">name</span><span style="font-weight: normal">&gt;]</span> <br />MEMory:STATe:NAME? <span style="font-weight: normal">{</span>0<span style="font-weight: normal">|</span>1<span style="font-weight: normal">|</span>2<span style="font-weight: normal">|</span>3<span style="font-weight: normal">|</span>4<span style="font-weight: normal">}</span>
</h2>
<a name="wp1099460"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Assign a custom name to the specified storage location. You can name a location from the front panel or over the remote interface, but&#160;you can only recall a state by name from the&#160;front panel (the *RCL command requires a numeric parameter). The&#160;:NAME? query returns a quoted string containing the name currently assigned to the specified storage location. If you have not assigned a user-defined name to the specified location, the default name is returned (&quot;AUTO_RECALL&quot;, &quot;STATE_1&quot;, &quot;STATE_2&quot;, &quot;STATE_3&quot;, or &quot;STATE_4&quot;).
</div>
<a name="wp1161165"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The name can contain up to 12 characters. The first character <span style="font-style: italic">must</span> be a letter (A-Z), but the remaining characters can be letters, numbers (0-9), or the underscore character (&quot; _ &quot;). Blank spaces are not allowed. An error is generated if you specify a name with more than 12 characters. An example is shown below.<br /><br />&#160;&#160;MEM:STATE:NAME 1,TEST_WFORM_1
</div>
<a name="wp1161202"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	From the front panel, you <span style="font-style: italic">cannot</span> assign a custom name to storage location &quot;0&quot;. 
</div>
<a name="wp1421715"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you do not specify a name (note that the <span style="font-style: italic">name</span> parameter is optional), the default name is assigned to that state. This provides a way to clear a name (however, the stored state <span style="font-style: italic">is not</span> deleted).
</div>
<a name="wp1271701"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator <span style="font-style: italic">will not</span> prevent you from assigning the <span style="font-style: italic">same</span> name to different storage locations. For&#160;example, you can assign the same name to locations &quot;1&quot; and &quot;2&quot;. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
