<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Modulating Waveform Shape </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Carrier_Frequency.html" />
<link rel="next" title="Next" href="33250A-Modulating_Waveform_Frequency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1046002"> </a><h2 class="pHeading1">
Modulating Waveform Shape 
</h2>
<a name="wp1046003"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The function generator will accept an internal or external modulation source for AM.
</div>
<a name="wp1046004"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Modulating waveform shape (<span style="font-style: italic">internal source</span>):&#160;<span style="font-weight: bold">Sine</span>, Square, Ramp, Negative Ramp, Triangle, Noise, or Arb waveform. <span style="font-style: italic">The default is Sine.</span>
</div>
<a name="wp1051658"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Square has 50% duty&#160;cycle. &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160; &#160;&#160;&#160;&#160;<img src="images/squ_mod.jpg" height="30" width="51" id="wp1051656" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1051662"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Ramp has 100% symmetry.&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;<img src="images/ramp_mod.jpg" height="34" width="52" id="wp1051660" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1051666"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Triangle has 50% symmetry. &#160;&#160;&#160; &#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;<img src="images/tri_mod.jpg" height="31" width="53" id="wp1051664" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1051670"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 30pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Negative ramp has 0% symmetry.&#160;&#160;&#160;&#160; <img src="images/nramp_mod.jpg" height="31" width="53" id="wp1051668" border="0" hspace="0" vspace="0"/>
</div>
<a name="wp1051652"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You&#160;can use noise as the modulating waveshape, but you <span style="font-style: italic">cannot</span> use noise, pulse, or dc as the carrier waveform.
</div>
<a name="wp1051840"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you select an arbitrary waveform as the <span style="font-style: italic">modulating</span> waveshape, the&#160;waveform is automatically limited to 8K points. Extra&#160;waveform points are removed using decimation. 
</div>
<a name="wp1051841"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After enabling AM, press the <span style="font-weight: bold">Shape</span> softkey.
</div>
<a name="wp1051842"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;AM:INTernal:FUNCtion {SINusoid|SQUare|RAMP|NRAMp| &#160;&#160;&#160;&#160;&#160;TRIangle|NOISe|USER}<br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
