<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Numeric Parameters</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-SCPI_Parameter_Types.html" />
<link rel="next" title="Next" href="33250A-Discrete_Parameters.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044553"> </a><h2 class="pHeading1">
Numeric Parameters
</h2>
<a name="wp1423146"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Commands that require numeric parameters will accept all commonly used decimal representations of numbers including optional signs, decimal points, and scientific notation. Special values for numeric parameters like MINimum, MAXimum, and DEFault are also accepted. You can also send engineering unit suffixes with numeric parameters (e.g., &#160;Mhz or Khz). If only specific numeric values are accepted, the function generator will automatically round the input numeric parameters. The following command uses a numeric parameter:
</div>
<a name="wp1423147"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 18pt; margin-right: 0pt; margin-top: 3pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
