<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>OUTPut:SYNC {OFF|ON}  OUTPut:SYNC?&#160;</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-OUTPutPOLarity_NORMalINVerted__OUTPutPOLarity.html" />
<link rel="next" title="Next" href="33250A-VOLTageUNIT_VPPVRMSDBM__VOLTageUNIT.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1098371"> </a><h2 class="pHeading1">
<span style="font-weight: bold">OUTPut:SYNC</span> {<span style="font-weight: bold">OFF</span>|<span style="font-weight: bold">ON</span>} <br /><span style="font-weight: bold">OUTPut:SYNC?</span>&#160;
</h2>
<a name="wp1098379"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Disable or enable the front-panel <span style="font-style: italic">Sync</span> connector. At lower amplitudes, you can reduce output distortion by disabling the Sync signal. The default setting is&#160;&quot;ON&quot;. The&#160;:SYNC? query returns &quot;0&quot; (OFF) or &quot;1&quot; (ON). 
</div>
<a name="wp1311130"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For more details on the Sync signal for each waveform function, see&#160;<a href="33250A-Sync_Output_Signal.html">&quot;Sync Output Signal&quot;</a> on page <a href="33250A-Sync_Output_Signal.html">62</a>. 
</div>
<a name="wp1353915"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the Sync signal is disabled, the output level on the <span style="font-style: italic">Sync</span> connector is a logic &quot;low&quot; level. 
</div>
<a name="wp1353994"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When a waveform is inverted (OUTP:POL command), the Sync signal associated with the waveform <span style="font-style: italic">is not</span> inverted. 
</div>
<a name="wp1311131"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The OUTP:SYNC command is overridden by the setting of the MARK command used with the sweep mode (see page <a href="33250A-MARKer_OFFON_MARKer.html">186</a>). Therefore, when&#160;the marker frequency is enabled (and the sweep mode is also enabled), the OUTP:SYNC command is ignored. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
